# ch08 评审报告 — 案例：城市供水优化

**评审者**: Gemini (local-gemini via Claude代理补充评审)
**评审日期**: 2026-03-21
**章节文件**: books/urban-water-distribution/ch08.md

---

## D1-D7 维度评分表

| 维度 | 评分 | 说明 |
|------|------|------|
| D1 可教性与难度梯度 | 9/10 | 以"问题诊断→方案设计→效益评估"为主线，将前7章技术集成应用，结构清晰；案例城市的背景参数具体可信（50万人口、40km²、320km管网），有助于读者建立工程感 |
| D2 代码/公式正确性 | 8/10 | 谱聚类拉普拉斯矩阵推导(L=D-W)正确；FAVAD漏损指数N1=1.15的标定合理；水泵相似律(8.7)标准；多目标优化函数(8.1)-(8.4)建模规范 |
| D3 理论创新性 | 7/10 | 谱聚类+模块度优化的DMA分区方案有一定算法创新；FAVAD理论与PSO压力管理的结合应用体现综合创新；但各子技术均已在前章建立，本章创新在于系统集成 |
| D4 规范一致性 | 8/10 | 与前各章的技术术语保持一致（PRV/DMA/MNF等）；模块度公式(8.5)中符号A_ij（邻接矩阵元素）与第1章拓扑表示方式保持一致 |
| D5 逻辑严密性 | 9/10 | 三大运行问题（漏损/高能耗/余氯不达标）的物理机制诊断深刻；四维优化方案（DMA+PRV+变频+二次加氯）的相互支撑关系表述清晰；PID加氯控制律(8.8)推导合理 |
| D6 文献真实性 | 7/10 | FAVAD理论引用Lambert正确；谱聚类方法可核实；但案例城市的原始数据来源（"华北平原某城市"）匿名化，无法独立验证；建议说明数据来源类型（实测/仿真） |
| D7 工程实用性 | 10/10 | 产销差22%、年真实漏损650万m³、年直接经济损失1500万元等数据具体，工程参考价值极高；单位供水量电耗0.35 kWh/m³（高于行业均值0.25）的诊断量化准确 |

---

## P0 问题（必须修改）

- **P0-1**: 公式(8.8)加氯控制律 $M_c(t) = Q_m(t) \cdot [C_{target} - C_{fb}(t) + K_p e(t) + K_i \int e(t)dt]$ 存在**物理量纲不一致**问题：$M_c$ 应为质量流量（mg/s或g/h），而右侧方括号内 $C_{target} - C_{fb}(t)$ 为浓度（mg/L），$K_p e(t)$ 和 $K_i \int e(t)dt$ 的量纲需明确（PID输出单位是什么？浓度还是流量？）。完整的前馈+PI加氯控制律应写为：$M_c(t) = Q_m(t) \cdot C_{target} + G_{PI}(e(t))$，其中PI项直接输出加氯速率的修正量。**必须修正公式使量纲一致。**

---

## P1 问题（建议修改）

- **P1-1**: 谱聚类分区结果"关闭32个边界阀门，安装16个电磁流量计和8个PRV"，但未说明8个PRV的布置位置选择依据（是谱聚类算法输出还是另行优化？），建议补充PRV选址与DMA分区的关联逻辑。
- **P1-2**: 多目标函数(8.2)中漏损子目标的计算需要每节点的等效漏点面积 $A_i(H_i)$，而该参数在第4章中仅给出了总体FAVAD模型，节点级参数如何分配未说明。
- **P1-3**: 案例城市数据描述为"华北平原某城市"，若数据来自实测，建议注明数据采集时间段；若来自仿真，需注明仿真平台和随机参数设定依据，以提高可重复性。

---

## P2 问题（可选优化）

- **P2-1**: 建议增加优化方案实施后的实际运行对比数据（如方案实施6个月后产销差从22%降至多少），使工程效益量化更具说服力。
- **P2-2**: 可增加一个"失败案例分析"小节，说明某些PRV布置位置因水力约束不满足而被放弃的决策过程，体现工程决策的复杂性。

---

## 综合评价

**综合评分: 8.5/10**

本章是全书最具综合价值的章节，成功将前7章的离散技术方法集成为一个面向实际工程的完整优化框架。工程数据具体、物理机制诊断深入是本章的核心优势。P0级问题（加氯控制律量纲不一致）必须在出版前修正，否则工程师直接套用公式将导致计算错误。整体质量为全书最高水平章节之一。
