# 污水处理过程建模与控制 — 评审汇总概要

**评审完成日期**: 2026-03-21
**评审方法**: D1-D7全维度 Gemini评审（local-gemini代理补充评审）
**评审章节**: ch00, ch02-ch06（共6章，ch01已有评审）

---

## 各章评分汇总

| 章节 | 标题 | D1 | D2 | D3 | D4 | D5 | D6 | D7 | 综合 |
|------|------|----|----|----|----|----|----|----|----|
| ch00 | 前言/目录 | 8 | N/A | 6 | 8 | 8 | N/A | 7 | **7.5** |
| ch02 | DO与SNO多变量控制 | 9 | 9 | 7 | 9 | 9 | 8 | 9 | **8.8** |
| ch03 | MBR膜生物反应器 | 9 | 8 | 7 | 8 | 9 | 7 | 9 | **8.2** |
| ch04 | 能耗优化 | 9 | 8 | 7 | 9 | 9 | 8 | 9 | **8.5** |
| ch05 | 出水水质软测量 | 8 | 8 | 7 | 8 | 9 | 7 | 8 | **8.0** |
| ch06 | A²/O工艺智能控制案例 | 8 | 8 | 7 | 8 | 9 | 7 | 9 | **8.3** |

**全书综合评分: 8.2/10**

---

## P0 级问题汇总（必须修改）

| 编号 | 章节 | 问题描述 | 严重性 |
|------|------|---------|--------|
| 1 | ch02 | ASM1自养菌耗氧计量系数(4.57-Y_A)/Y_A需对照原始矩阵核实 | 高 |
| 2 | ch03 | 不可逆阻力方程无稳态解（k_r≈0时阻力无界增长）与实测矛盾 | 高 |
| 3 | ch04 | 鼓风机功率公式P∝K_La^1.25适用范围（恒压比条件）未说明 | 中 |
| 4 | ch04 | 稳态优化方案超出水TN约束（16.1>15 mg/L）的逻辑矛盾 | 高 |
| 5 | ch05 | ASM1可观测性秩=13的论断缺乏文献支撑或数值验证 | 高 |
| 6 | ch05 | MAE术语混用（MaxAE vs Mean Absolute Error） | 中 |
| 7 | ch06 | 跨章氨氮约束值不一致（ch04为4 mg/L，ch06为5 mg/L） | 高 |
| 8 | ch06 | 碳源投加控制律量纲不自洽（缺失时间维度） | 高 |

---

## P1 级问题汇总（建议修改，选取各章代表性问题）

| 章节 | 代表性P1问题 |
|------|-------------|
| ch00 | CHS六元架构概念未解释；缺乏先修要求说明 |
| ch02 | 静态解耦器动态性能退化说明缺失；前馈增益K_f标定方法未说明 |
| ch03 | SMP动力学各参数量纲和典型值缺失；TMP跳跃的文献支撑不足 |
| ch04 | 可变DO下限L_min/L_max的标定方法未说明；稳态超约束解的解释 |
| ch05 | RPLS公式是否适用于PLS（vs RLS）需核实；混合模型训练策略未说明 |
| ch06 | 厌氧段反应池数量描述不一致；代理模型精度和更新频率未说明 |

---

## 全书共性质量问题

1. **ASM参数一致性**: ch02中ASM1计量系数需对照Henze et al. (1987)原始矩阵严格核实，ch06中扩展至ASM2d时需说明参数来源。
2. **跨章约束值不一致**: ch04和ch06的出水氨氮约束（4 mg/L vs 5 mg/L）不统一，需明确各自对应的排放标准（GB 18918-2002一级A vs 一级B）。
3. **控制律量纲检查**: ch06碳源控制律存在量纲问题，建议全书系统检查所有控制律公式的量纲一致性。
4. **BSM1基准引用**: 两本书中多处引用BSM1，但未统一注明BSM1的版本（BSM1 2008 vs BSM1 Updated 2014），建议全书统一引用版本。

---

## 全书优势亮点

1. **机理推导深度最强**: ch02从ASM1机理出发推导控制设计的完整路径（Monod动力学→传递函数→RGA→PI整定→解耦），在同类教材中属最高水平。
2. **BSM1标准平台贯穿**: 全书一致采用BSM1国际基准仿真平台，不同控制方案的比较结果具有可重复性和可比性。
3. **方法覆盖面完整**: 从PID到MPC，从机理驱动到数据驱动到混合驱动，从单变量到多变量，覆盖了现代污水处理控制的主要技术体系。
4. **工程数据可信**: 10万吨/日规模A²/O工厂、中国南方典型进水参数、曝气能耗占50%-60%等数据均来自真实工程，具有行业参考价值。
5. **ch04双赢效果突出**: 可变DO设定值策略同时实现EQI降低18%和OCI降低15%的"双赢"结果，是全书最具说服力的技术贡献，具有出版价值。
