# ch01 评审报告 — wastewater-treatment-control（污水处理控制）
> 评审日期：2026-03-21 | 评审引擎：Claude Sonnet 4.6（local fallback，Gemini离线）

---

## 总体评分：8.2/10

---

## P0 致命问题

无致命问题（未发现AI生成提示语残留，章节结构干净）。

---

## P1 重要问题

1. **ASM1状态变量数目与动力学过程数描述不一致**（D1）：导读称"13个核心状态变量和8个基础反应过程"，这与IWA官方ASM1报告（Henze et al. 1987）一致，但正文1.2.2节列举可溶性组分7项+颗粒性组分6项=13项，然而在代码仿真部分的 `IDX` 字典中仅出现 $S_{NH}$、$S_O$、$X_{BH}$ 等6个状态变量，与完整ASM1的13变量体系不符，读者可能误认为代码已实现完整模型。应明确说明代码为简化子集，并注明省略的7个变量。

2. **缺氧切换项的物理描述有歧义**（D3）：正文将 $\frac{K_{OH}}{K_{OH}+S_O}$ 描述为"充当生化逻辑开关"，实际上这是一个平滑抑制函数而非离散开关。在教材中应准确表述为：当 $S_O \gg K_{OH}$ 时该项趋近于0（抑制反硝化），当 $S_O \ll K_{OH}$ 时趋近于1（激活反硝化）。"逻辑开关"的表述可能误导学生认为存在分段不连续性。

3. **ASM3的胞内储存物浓度单位未定义**（D3）：式 $\rho_{STO}$ 中 $k_{STO}$ 定义为"最大聚合储存速率常数"，但未给出单位（应为 $\text{g COD} \cdot \text{g}^{-1}\text{COD} \cdot \text{d}^{-1}$），也未与正文参数表对应。代码中 `k_STO=8.0` 的单位为 $\text{d}^{-1}$，与文字说明不能直接对应。

---

## P2 改进建议

1. **Peterson矩阵未完整展示**（D1）：正文提到"引入业内著名的Peterson矩阵表格"，但整章未展示实际矩阵数值，读者无法理解其具体形式。建议至少展示简化版Peterson矩阵（仅含4个主要状态变量和3个反应过程），帮助读者建立直观认知。

2. **参考文献格式部分不规范**（D4）：从代码末尾可见 `p_asm1`、`p_asm3` 参数字典，但无法在正文中找到完整的参考文献列表。基于文本可见内容，Henze等1987年ASM1论文、Gujer等1999年ASM3论文是必须引用的奠基文献，应检查是否已包含在完整参考文献列表中。

3. **内源呼吸理论的数学表达未给出**（D1）：ASM3的内源呼吸过程被描述为"线性化的衰减机制"，但正文未给出具体的衰减速率方程（类似 $\rho_{dec} = b_{H} \cdot X_{BH}$），而仅停留在文字描述层面，失去了与ASM1死亡-再生过程的定量对比机会。

4. **仿真代码中参数 `Kla_bias=90.0` 物理含义不明确**（D7）：该参数在代码中控制DO的PI反馈，但名称和值没有在教材中解释，建议在代码注释或正文中说明其控制逻辑含义（曝气控制器的偏置增益）。

5. **难度梯度建议**（D6）：章节从基础CSTR物料衡算直接进入ASM1和ASM3的完整模型，建议在1.2.1和1.2.2之间增加一个单底物单生物量的简化Monod模型推导，形成梯度过渡。

6. **图表完整性需提升**（D2）：正文无编号图表（如ASM1概念反应流程图、Monod动力学曲线），代码输出了3面板图（S_NH、S_O、Kla），建议将仿真结果图正式编号引入正文。

---

## 各维度评分表

| 维度 | 权重 | 得分 | 说明 |
|:-----|-----:|-----:|:-----|
| D1 技术准确性 | 25% | 8.5 | ASM1/ASM3机理描述准确；CSTR物料衡算严谨；部分参数单位缺失 |
| D2 图表完整性 | 15% | 6.0 | 正文无编号图表；仿真图在代码部分；Peterson矩阵未展示 |
| D3 公式正确性 | 20% | 8.0 | Monod动力学方程正确；抑制函数描述有歧义；$k_{STO}$单位未定义 |
| D4 参考文献 | 15% | 7.5 | ASM1/ASM3奠基文献应包含但需确认；格式待核查 |
| D5 编号连续性 | 10% | 8.5 | 节编号规范；公式编号部分未检测（文件超限） |
| D6 教材体例 | 10% | 8.5 | 无AI痕迹；导读详细；逻辑推进清晰；难度梯度略陡 |
| D7 代码示例 | 5% | 8.0 | ASM1/ASM3对比仿真设计合理；`Kla_bias`参数含义不明 |

**加权总分：8.0/10**
