# ch05 评审报告 — 出水水质软测量

**评审者**: Gemini (local-gemini via Claude代理补充评审)
**评审日期**: 2026-03-21
**章节文件**: books/wastewater-treatment-control/ch05.md

---

## D1-D7 维度评分表

| 维度 | 评分 | 说明 |
|------|------|------|
| D1 可教性与难度梯度 | 8/10 | 从软测量框架→状态观测器（机理）→PLS/ANN（数据驱动）→混合驱动→在线校正，难度梯度合理；可观测性分析（Lie导数/Jacobian秩条件）对非控制专业读者有较高门槛，需补充更多直觉解释 |
| D2 代码/公式正确性 | 8/10 | EKF预测/更新步骤推导与标准Kalman滤波理论一致；PLS双向投影(X=TP^T+E, Y=UQ^T+F)标准；ANN L2正则化项形式正确；RPLS遗忘因子递推公式正确 |
| D3 理论创新性 | 7/10 | 混合驱动软测量（机理基线+数据残差修正）的串联架构是本章的理论亮点，物理意义清晰（"物理骨架+数据血肉"的比喻生动）；可观测性退化分析（低DO和低氨氮条件下的EKF发散）是有价值的工程预警 |
| D4 规范一致性 | 8/10 | 软测量符号ŷ（估计值）、x（辅助变量向量）、θ（参数向量）在章内一致；EKF与第7章（供水管网）中EKF符号体系保持一致（预测步/更新步/卡尔曼增益K） |
| D5 逻辑严密性 | 9/10 | 从"为何需要软测量"（实验室检测滞后+传感器不可靠）→"软测量能做什么"（辅助变量映射）→"如何建模"（三类方法）→"如何保持精度"（在线校正），逻辑链完整 |
| D6 文献真实性 | 7/10 | ASM1可观测性分析基于微分几何理论（Isidori等），有文献依据；PLS方法引用合理；但Laspidou & Rittmann的SMP模型（第3章引用）在本章未再引用，一致性需核查；ANN的BP算法未引用Rumelhart等(1986) |
| D7 工程实用性 | 8/10 | 仿真数据集7个输入变量的选取（DO/NH/流量/COD/MLSS/ORP/温度）具有工程操作性；RMSE和MAE两项评价指标实用；遗忘因子0.95-0.99的典型范围具有工程指导意义 |

---

## P0 问题（必须修改）

- **P0-1**: 可观测性矩阵构造中说明"若在好氧池中仅测量S_O和S_{NH}两个输出，可观测性矩阵的秩在大多数常规运行工作点处等于系统维数13"。此结论直接决定了EKF软测量的理论基础，但文中未给出数值验证或引用已发表的计算结果。该论断如有误（如在某些关键工作点秩<13），将导致读者错误理解EKF的适用范围。**必须引用已发表的ASM1可观测性分析文献（如Dochain et al., 1995 或 Bernard & Gouzé, 2002），或在附录给出计算验证。**
- **P0-2**: ANN正则化公式 $\min_\theta \frac{1}{N} \sum (y_k - \hat{y}_k)^2 + \lambda \|\theta\|_2^2$ 中，损失函数为MSE（均方误差），而评估指标为RMSE（均方根误差）和MAE（最大绝对误差，按原文"最大绝对误差"应为MaxAE而非MAE，MAE通常指Mean Absolute Error均值绝对误差）。两处MAE定义**术语混用**，MaxAE（最大绝对误差）与MAE（平均绝对误差）是不同概念，必须统一术语定义。

---

## P1 问题（建议修改）

- **P1-1**: 遗忘因子RPLS更新公式 $P_k = \frac{1}{\lambda_f}[P_{k-1} - \frac{P_{k-1}x_k x_k^T P_{k-1}}{\lambda_f + x_k^T P_{k-1} x_k}]$ 实际上是经典RLS（递推最小二乘）的协方差更新公式，而非PLS的更新；PLS的在线更新（RPLS）实现比RLS更复杂，建议核实该公式在PLS框架下的正确性，或说明此处采用PLS退化为RLS的近似版本。
- **P1-2**: 混合驱动模型公式 $\hat{y}_{hybrid} = \hat{y}_{mech} + \hat{e}_{data}$ 的训练策略说明为"以机理模型的预测残差e_k作为训练目标"，但未说明机理模型参数是否在混合训练中同时更新，还是固定不变。这对混合模型的泛化性能有重要影响，建议补充说明。
- **P1-3**: 仿真中注明高斯白噪声σ值（DO为0.1 mg/L，ORP为5 mV，氨氮为5%相对误差），这是较为严格的噪声设定，建议说明这些噪声水平来源（如厂家传感器规格书），以增强仿真的现实性依据。

---

## P2 问题（可选优化）

- **P2-1**: 建议在本章末增加四种软测量方法的"适用场景快速选择指南"（如数据量少→PLS；具有可靠机理模型→EKF；大量历史数据可用→ANN；一般工程推荐→混合驱动），帮助工程师快速决策。
- **P2-2**: 可增加模型退化（Model Degradation）的实际监测案例数据，说明遗忘因子的选择如何直接影响长期运行精度。

---

## 综合评价

**综合评分: 8.0/10**

本章对软测量技术的三类建模方法进行了完整梳理，EKF可观测性退化分析和混合驱动架构是本章的理论亮点。P0级问题（可观测性论断缺乏文献支撑，MAE术语混用）必须在出版前修正。整体内容体现了控制理论与工业过程实践的深度结合，质量达到高水平专业教材标准。
