| Metric                    | No Balancing   | Active Balancing   | Impact                        |
|:--------------------------|:---------------|:-------------------|:------------------------------|
| System Shutdown Time      | 631 s          | 1058 s             | Operation time extended       |
| Usable Capacity (Ah)      | 3.51 Ah        | 5.88 Ah            | Capacity increased by 2.37 Ah |
| Cell 1 (Strong) Final SOC | 23.0%          | 17.0%              | Strong cell utilized fully    |
| Cell 2 (Weak) Final SOC   | 16.7%          | 12.7%              | Weak cell protected           |