# 第2章 稳态水力计算（Hardy-Cross/Newton）

## 导读

上一章建立了管网的拓扑描述，通过图论中的节点关联矩阵和回路矩阵将管网的物理连接转化为严密的数学表达。本章在此基础上引入流体力学中的水头损失公式，构建完整的管网稳态水力计算模型。稳态水力计算的目标是在给定管网拓扑结构、管段物理参数（管径、管长、粗糙度）和节点边界条件（需水量、水源水头）的条件下，精确求解各管段的稳定流量和各节点的运行水压。这是供水管网规划设计、运行调度、能耗评估和改扩建方案论证的基础性计算任务。

在计算机技术普及之前，管网水力计算面临着求解大规模非线性方程组的巨大挑战。Hardy-Cross法作为经典的环方程逐次逼近方法，自1936年提出以来，凭借其物理概念清晰、易于手工计算的优势，在长达半个世纪的时间里一直是管网水力计算的标准工具。随着现代计算数学和微型计算机的发展，Newton-Raphson法则以其优异的二阶收敛速度和对大规模稀疏矩阵的高效处理能力，成为现代管网分析软件（如EPANET、WaterGEMS等）的核心求解器。本章系统推导这两种方法的数学原理，剖析其物理背景与推导过程，深入分析其收敛特性、数值稳定性和适用条件，并通过详尽的仿真算例数据比较其计算效率与实际表现。深刻理解稳态水力计算的数学与物理本质，是全面掌握后续各章水质扩散模拟、管网漏损分析和泵站运行压力优化的必要前提。

## 2.1 管段水头损失公式

### 2.1.1 Hazen-Williams公式及其物理内涵

Hazen-Williams公式是供水工程和市政给排水领域中最常用的压力管道沿程水头损失经验公式，其基本表达式为：

$$
h_f = \frac{10.67 \, L}{C^{1.852} \, D^{4.87}} \, Q \, |Q|^{0.852} \tag{2.1}
$$

其中 $h_f$ 为管段沿程水头损失（m），$L$ 为管段长度（m），$D$ 为管径（m），$C$ 为Hazen-Williams粗糙系数（无量纲），$Q$ 为管段流量（m$^3$/s）。为了在数值计算中便于处理方向性，通常将式(2.1)简写为广义的幂函数形式：

$$
h_f = r \, Q \, |Q|^{n-1}, \quad n = 1.852 \tag{2.2}
$$

其中管阻系数 $r = 10.67 L / (C^{1.852} D^{4.87})$。流量取绝对值再乘以符号的形式，确保了水头损失的方向始终与水流方向一致（水流从高水头流向低水头）。

从物理层面分析，Hazen-Williams公式是对充分发展湍流状态下管壁摩擦阻力的宏观统计规律总结。该公式的适用条件具有一定的局限性：要求输送流体为水温约20°C的常温清水，管径在75 mm以上，且管内平均流速处于0.3~3.0 m/s的常规工程范围内。粗糙系数 $C$ 是该公式的核心参数，直接反映管道内壁的绝对光滑程度。理论上，管壁越光滑，$C$ 值越大，水流阻力越小。例如，全新的内衬水泥砂浆球墨铸铁管或HDPE管 $C \approx 130 \sim 140$；但在实际运行中，随着使用年限的增加，管内壁会发生腐蚀、结垢和生物膜附着，导致 $C$ 值逐渐衰减。运行20年后的铸铁管 $C$ 值通常降至 $100$ 左右，严重腐蚀的旧管道 $C$ 值甚至可低至 $60$。准确把握该系数随管龄、管材及水质条件的动态衰减规律，是构建高保真管网水力模型并进行模型参数标定时的核心工作。

### 2.1.2 Darcy-Weisbach公式的理论推导

对于需要跨越更宽广流态范围（如包含层流、过渡流或高温流体）进行更严格水力计算的场合，Darcy-Weisbach公式凭借其坚实的流体力学基础成为首选。该公式可以从微元流体微团的受力平衡方程严格推导得出。

考虑一段长度为 $L$、直径为 $D$ 的水平圆管，内部流体处于恒定均匀流状态。截取该段流体作为控制体，其两端的动水压力差为 $\Delta P$，管壁对流体的切应力为 $\tau_w$。根据动量守恒和受力平衡，作用在控制体两端截面上的压力必须与管壁摩擦力相平衡：

$$
\Delta P \cdot \frac{\pi D^2}{4} = \tau_w \cdot \pi D L
$$

化简后得到管壁切应力表达式：$\tau_w = \frac{\Delta P \cdot D}{4 L}$。根据边界层理论，管壁切应力与流速的平方成正比，可表示为 $\tau_w = f \rho v^2 / 8$，其中 $f$ 为无量纲的Darcy摩阻系数，$\rho$ 为流体密度，$v$ 为截面平均流速。将动水压力差转化为水头损失 $h_f = \Delta P / (\rho g)$，代入上述平衡方程，即可得到Darcy-Weisbach公式：

$$
h_f = f \frac{L}{D} \frac{v^2}{2g} = \frac{8 f L}{\pi^2 g D^5} Q |Q| \tag{2.3}
$$

公式(2.3)表明，水头损失与流速水头 $v^2/(2g)$ 成正比。摩阻系数 $f$ 是雷诺数 $Re$ 和管壁相对粗糙度 $\varepsilon/D$ 的复杂函数，通常通过Colebrook-White隐式方程确定：

$$
\frac{1}{\sqrt{f}} = -2 \log_{10} \left( \frac{\varepsilon / D}{3.7} + \frac{2.51}{Re \sqrt{f}} \right) \tag{2.4}
$$

其中 $\varepsilon$ 为管壁绝对粗糙度（m），雷诺数 $Re = vD/\nu$，$\nu$ 为流体的运动粘滞系数（m$^2$/s）。Colebrook-White方程在数学上需要通过牛顿迭代法求解。为了提高大型管网模拟软件的计算效率，工程界常采用Swamee-Jain显式近似公式直接计算 $f$：

$$
f = \frac{0.25}{\left[ \log_{10}\left( \frac{\varepsilon/D}{3.7} + \frac{5.74}{Re^{0.9}} \right) \right]^2} \tag{2.5}
$$

将Darcy-Weisbach公式转化为式(2.2)的形式，其流量指数 $n = 2$。在市政管网典型的阻力平方区（高度湍流区）内，其计算结果与Hazen-Williams公式（$n = 1.852$）的偏差通常在5%以内。Darcy-Weisbach公式的突出优势在于其普遍适用性：无论是常温自来水、低温原水，还是工业热水、原油输送，只要输入正确的运动粘滞系数和流体密度，该公式均能给出高精度的水头损失计算结果。

### 2.1.3 局部水头损失的等效处理

除沿程摩擦阻力外，供水管网中大量存在的弯头、三通、渐扩管、渐缩管、闸阀、蝶阀等局部过水构件，会引起水流内部流线急剧弯曲、边界层分离和大量微观旋涡的产生，进而导致机械能耗散，形成局部水头损失。局部水头损失通常依据流速水头定理计算：

$$
h_m = K_L \frac{v^2}{2g} = \frac{8 K_L}{\pi^2 g D^4} Q|Q| \tag{2.6}
$$

其中 $K_L$ 为由构件几何形状决定的局部损失系数，需通过水力学实验测定。在复杂的管网系统矩阵计算中，为避免引入额外的非线性节点，工程上常采用“等效管长法”。即假设有一段与原管道同管径、同材质的直管，其沿程损失恰好等于该构件的局部损失。令式(2.3)等于式(2.6)，可求得等效管长 $L_e = K_L D / f$。计算时直接将 $L_e$ 叠加至管段总长 $L$ 上。城市配水管网因节点密集，局部损失占总水头损失的比例通常可达5%~15%，在精细化建模中不能被忽略。

### 2.1.4 管网状态方程组与图论基础

结合第1章构建的图论拓扑模型，管网的稳态水力分布必须同时满足流体力学三大守恒定律衍生的三组代数方程。

**1. 节点连续性方程（质量守恒）**：
根据基尔霍夫第一定律（KCL），进入任何节点的流量总和必须等于离开该节点的流量与该节点自身消耗的需水量之和。

$$
\sum_{j \in J_i^{+}} Q_j - \sum_{j \in J_i^{-}} Q_j = d_i, \quad i = 1, 2, \ldots, n_J \tag{2.7}
$$

其中 $J_i^{+}$ 和 $J_i^{-}$ 分别为流入和流出节点 $i$ 的有向管段集合，$d_i$ 为节点 $i$ 的集中需水量（作为源项），$n_J$ 为全网需水节点总数。

**2. 管段能量方程（动量守恒与能量耗散）**：
管段两端节点的总水头之差，必须等于驱动水流克服管段沿程及局部阻力所消耗的总水头损失。

$$
H_i - H_j = h_{f,ij} + h_{m,ij}, \quad \forall (i,j) \in E \tag{2.8}
$$

其中 $H_i$、$H_j$ 为管段首末两端节点的总水头（包含位置水头和压力水头，m），$E$ 为管网边（管段）的集合。

**3. 回路能量守恒方程（基尔霍夫第二定律 KVL）**：
沿管网中任意闭合回路绕行一周，各管段水头损失（考虑绕行方向带来的符号变化）的代数和必然为零，这体现了势场的单值性原理。

$$
\sum_{j \in L_k} h_{f,j} = 0, \quad k = 1, 2, \ldots, l \tag{2.9}
$$

其中 $L_k$ 表示第 $k$ 个基本回路包含的管段集合，$l$ 为图的独立基本回路数。该方程组包含 $m$ 个管段流量未知量或 $n_J$ 个节点水头未知量，由于独立节点数与基本回路数之和恰好等于管段总数（图论欧拉公式），该非线性代数方程组在给定合法边界条件时具有唯一确定的物理实数解。

## 2.2 Hardy-Cross法

### 2.2.1 环方程的一维Taylor展开与修正公式推导

Hardy-Cross法由美国伊利诺伊大学教授Hardy Cross于1936年发明。在没有电子计算机的年代，该方法通过巧妙的解耦和迭代思路，解决了大型管网水力平衡的求解难题。其核心思想是：首先构造一组严格满足所有节点连续性方程（2.7）的初始流量分布，随后通过不断向回路中叠加闭合修正流量，使得回路能量守恒方程（2.9）逐步逼近平衡，同时利用回路流量修正不改变节点流入流出净和的特性，始终维持质量守恒。

初始流量的分配通常基于图论中的“生成树”算法：在管网拓扑图中寻找一棵包含所有节点的生成树，将已知的节点需水量逆向沿树枝管段回推至水源，计算出树枝管段的唯一流量；所有连支（非树枝）管段的初始流量则直接设为零。

对于第 $k$ 个独立回路，设其真实流量分布为 $Q_j = Q_j^{(t)} + \Delta Q_k$，其中 $Q_j^{(t)}$ 为第 $t$ 次迭代的已知流量，$\Delta Q_k$ 为待求的未知修正流量。将包含 $\Delta Q_k$ 的回路总水头损失函数在 $Q_j^{(t)}$ 处进行一阶Taylor展开：

$$
\sum_{j \in L_k} r_j (Q_j^{(t)} + \Delta Q_k) |Q_j^{(t)} + \Delta Q_k|^{n-1} \approx \sum_{j \in L_k} r_j Q_j^{(t)} |Q_j^{(t)}|^{n-1} + \Delta Q_k \sum_{j \in L_k} n r_j |Q_j^{(t)}|^{n-1} = 0
$$

令近似等式为零，直接解出回路修正量 $\Delta Q_k$：

$$
\Delta Q_k = -\frac{\displaystyle\sum_{j \in L_k} r_j \, Q_j^{(t)} \, |Q_j^{(t)}|^{n-1}}{\displaystyle\sum_{j \in L_k} n \, r_j \, |Q_j^{(t)}|^{n-1}} \tag{2.10}
$$

式(2.10)不仅在数学上等价于单变量Newton-Raphson法的迭代步，其形式也极具物理意义。公式的分子项即为当前回路的水头损失闭合差 $\Delta H_k$（反映了系统偏离平衡态的程度），分母项则代表了该回路的水力刚度（抗拒流量变化的能力）。闭合差越大，所需的流量修正幅度就越剧烈。

### 2.2.2 耦合回路的“同时校正法”与收敛性分析

在密集交织的城市配水网中，大量管段被两个相邻回路共用。当对回路 $A$ 进行流量修正时，必然会改变共用管段的流量，从而破坏回路 $B$ 刚刚建立的微弱平衡。原始的Hardy-Cross法采用顺序单步修正策略，完全忽略了回路间的这种物理耦合效应，导致计算在回路间来回震荡，整体收敛速度极为缓慢。

为了克服这一缺陷，后续研究者提出了“同时校正法”（Simultaneous Loop Correction）。该方法在推导某回路的Taylor展开时，显式地将相邻回路的修正量 $\Delta Q_p$ 作为交叉扰动项引入到当前回路的偏导数矩阵中，从而得到改进的修正公式：

$$
\Delta Q_k = -\frac{\displaystyle\sum_{j \in L_k} r_j Q_j |Q_j|^{n-1} + \sum_{p \neq k} \Delta Q_p \sum_{j \in L_k \cap L_p} n r_j |Q_j|^{n-1}}{\displaystyle\sum_{j \in L_k} n r_j |Q_j|^{n-1}} \tag{2.11}
$$

引入交叉耦合项后，各回路的修正过程不再是孤立的，极大地抑制了震荡现象，可将算法的全局收敛速度提升2至3倍。

即便如此，对于拓扑结构极其复杂、管径差异悬殊（导致管段水力刚度分布极不均匀）的管网，Hardy-Cross法仍可能出现发散现象。针对强非线性系统，工程数值计算中常引入松弛因子 $\omega \in (0. 1)$ 来限制每次的修正步长，避免修正量超调：

$$
Q_j^{(t+1)} = Q_j^{(t)} + \omega \, \Delta Q_k \tag{2.12}
$$

实践表明，将松弛因子 $\omega$ 设定在 $0.5 \sim 0.8$ 之间，能够有效熨平迭代轨迹中的剧烈震荡，显著改善算法在病态管网模型中的收敛稳定性。尽管现代软件已用更先进的方法替代了Hardy-Cross法，但该方法将复杂系统解耦、物理直觉与数学近似完美结合的思想，依然具有极高的教学和研究价值。

## 2.3 Newton-Raphson节点法与GGA算法

### 2.3.1 全局牛顿法的数学构造与Jacobian推导

面对拥有数万节点和管网的现代特大城市级供水系统模型，Hardy-Cross法的线性收敛速度已无法满足工程实时仿真的需求。现代管网分析软件（包括美国环保署开发的权威软件EPANET）全面转向了基于节点水头的高维Newton-Raphson求解体系，该体系由Todini和Pilati于1988年提出，常被称为全局梯度算法（Global Gradient Algorithm, GGA）。

该算法将各节点的水头向量 $\mathbf{H} = [H_1, H_2, \ldots, H_{n_J}]^T$ 确立为系统的核心独立未知量。首先，通过翻转管段能量方程（2.8），将管段流量表示为两端节点水头差的显式非线性函数：

$$
Q_{ij} = \text{sgn}(H_i - H_j) \left( \frac{|H_i - H_j|}{r_{ij}} \right)^{1/n} \tag{2.13}
$$

随后，将式(2.13)代入系统的节点连续性方程（2.7），从而彻底消去流量变量，构建出完全由节点水头主导的高阶非线性方程组：

$$
\mathbf{F}(\mathbf{H}) = \mathbf{A}_{21} \, \mathbf{Q}(\mathbf{H}) - \mathbf{d} = \mathbf{0} \tag{2.14}
$$

其中，$\mathbf{A}_{21}$ 为图论中的降阶节点-管段关联矩阵（剔除了已知水头的水源节点行），$\mathbf{d}$ 为各节点的需水量向量。对该高维方程组运用经典Newton-Raphson法，得到核心迭代格式：

$$
\mathbf{H}^{(t+1)} = \mathbf{H}^{(t)} - \left[ \mathbf{J}(\mathbf{H}^{(t)}) \right]^{-1} \mathbf{F}(\mathbf{H}^{(t)}) \tag{2.15}
$$

求解效率的根本取决于系统Jacobian矩阵 $\mathbf{J} = \partial \mathbf{F} / \partial \mathbf{H}$ 的构造与求逆。根据多元函数求导法则，详细推导 Jacobian 矩阵的各元素表达式如下：

$$
J_{ij} = \frac{\partial F_i}{\partial H_j} = \begin{cases} \displaystyle\sum_{k \in J_i} \frac{1}{n} \frac{|Q_{ik}|}{|H_i - H_k|}, & i = j \\ -\displaystyle\frac{1}{n} \frac{|Q_{ij}|}{|H_i - H_j|}, & (i,j) \in E \\ 0, & \text{其他无管段直连的节点对} \end{cases} \tag{2.16}
$$

深入剖析式(2.16)可知，Jacobian矩阵的对角线元素 $J_{ii}$ 为恒正值，代表与节点 $i$ 直接相连的所有管段的水力“导纳”（阻力的倒数）之和；非对角线元素 $J_{ij}$ 则为连接节点 $i,j$ 的单条管段“导纳”的负值。这一结构与电学理论中的基尔霍夫网络节点导纳矩阵呈现出高度一致的同构特征，揭示了流体网络与电子网络在底层数学逻辑上的深刻统一。

### 2.3.2 Todini-Pilati增广系统与Schur补消元

在实际数值计算中，直接对方程(2.14)求导存在一个致命缺陷：当某次迭代中两相邻节点的水头差极为接近零时，式(2.16)分母 $|H_i - H_j|$ 趋于零，将导致导纳无限大，从而引发严重的浮点数溢出和除零错误。

为了从根本上规避这一数值奇点，Todini和Pilati提出了精妙的增广系统策略。该策略不再强行消去流量变量，而是将管段流量增量 $\Delta \mathbf{Q}$ 和节点水头 $\mathbf{H}$ 进行组合，构成高维增广状态向量，建立如下混合线性化方程组：

$$
\begin{bmatrix} \mathbf{N} & \mathbf{A}_{12} \\ \mathbf{A}_{21} & \mathbf{0} \end{bmatrix} \begin{bmatrix} \Delta \mathbf{Q} \\ \mathbf{H} \end{bmatrix} = \begin{bmatrix} \mathbf{A}_{10} \mathbf{H}_0 - \mathbf{N} \mathbf{Q}^{(t)} \\ \mathbf{d} - \mathbf{A}_{21} \mathbf{Q}^{(t)} \end{bmatrix} \tag{2.17}
$$

其中 $\mathbf{N}$ 为对角矩阵，其对角元素 $N_{jj} = n r_j |Q_j^{(t)}|^{n-1}$；$\mathbf{A}_{10}$ 和 $\mathbf{A}_{12}$ 分别为全关联矩阵中剥离出的对应水源节点和常规需水节点的子块矩阵；$\mathbf{H}_0$ 为已知且恒定的水源水头边界条件向量。

求解该庞大的鞍点系统时，利用块矩阵的Schur补（Schur Complement）消元法进行降维：先从方程组的第一行解出 $\Delta \mathbf{Q}$ 的显式表达，随后代入第二行方程，彻底消去左侧矩阵的 $\mathbf{A}_{21}$ 块，最终归结为求解一个维度仅为 $n_J \times n_J$ 的对称正定线性方程组以获取更新后的节点水头 $\mathbf{H}$。得到水头后，再通过反向回代廉价地求得全体管段的流量增量 $\Delta \mathbf{Q}$。这种增广系统彻底消除了除零奇点，极大地增强了全局算法的鲁棒性。

### 2.3.3 GGA的收敛特性与工程数值处理技巧

Newton-Raphson法在数学上具备严谨的局部二阶（平方）收敛特性。对于一个包含1000个节点的典型中型市政管网，只要初始点选择不至于过于离谱，通常仅需6~10次迭代，其节点水头误差和流量不平衡残差即可急剧收敛至计算机的浮点数双精度极限（$10^{-12}$ 级别）。同时，Jacobian矩阵完美继承了管网拓扑结构的稀疏性（对于城市管网，每个节点平均仅连接2~3条管道，稀疏度往往高于99%），这使得现代计算库中先进的稀疏直接求解器（如基于超节点的稀疏LU/Cholesky分解算法）得以大显身手，将单次迭代的时间复杂度从稠密矩阵的 $O(n^3)$ 呈几何级数降低至惊人的 $O(n^{1.2} \sim n^{1.5})$。

在面对工程实际中常见的病态初始条件时，EPANET及其底层GGA求解器实施了一系列关键的数值稳定技巧：
(a) **阻尼牛顿回溯法（Line Search with Damping）**：在迭代最初的几步，限制状态向量的更新步长。阻尼因子通常从保守的0.1起步，随着残差的稳定下降逐步放大至全步长1.0，有效防止解在高度非线性的早期阶段发生剧烈弹跳而飞逸。
(b) **微小流量阈值截断**：对于水头差极微小的低速停滞管段，人为赋予其一个极限微小的虚拟流量阈值下限，既防止了数值震荡，又维持了物理矩阵的非奇异性。
(c) **大规模管网多层初始场构建**：面对数万节点的巨型网络，算法会首先抽取管径大于DN400的主干网构成骨架系统，进行快速初步求解以获得全局压力梯度的宏观分布，随后将该结果插值映射至其余次级管网作为优质的初始猜测点，显著缩短了整体收敛路径。

## 2.4 仿真实验设置

为了定量评估并比较两种算法的计算效能，本节沿用第1章构建的25节点、34管段的典型网格状供水管网拓扑算例进行稳态仿真验证。

实验环境设定如下：各管段的物理摩擦阻力按Hazen-Williams公式计算。管网材质参数综合考虑管龄差异进行分组赋值，$C$ 值在 $100 \sim 130$ 范围内非均匀分布；管径依据主干与支线分布在DN100至DN800之间。系统由单一高位水厂（水源节点1）重力供水，该节点水头刚性固定为45 m。其余24个节点为用水负荷点，其节点集中需水量依据周边虚拟地块的规划人口密度，在 $10 \sim 80$ L/s区间内进行空间随机分配。

计算对比组分别采用：(1) 基于环方程的同时校正Hardy-Cross法；(2) 基于Todini-Pilati增广矩阵体系的Newton-Raphson法（GGA）。评价指标包含全局迭代次数、核心求解耗时以及矩阵收敛轨迹。收敛的硬性判据统一设定为最严苛的流量相对最大残差范数 $\|\mathbf{F}\|_\infty / Q_{\max} < 10^{-6}$。算法程序在Python环境下基于Numpy稀疏矩阵计算底层重写，以消除不同编程语言带来的平台执行差异。

## 2.5 仿真结果与管网运行状态分析

### 2.5.1 算法收敛性能对比

实验数据清晰展现了两种算法在计算效率上的代差级差距。Hardy-Cross法从基于生成树算法构造的严格满足质量守恒的初始流量场起步，在经历了38次缓慢的曲折迭代后方才触及设定的精度红线，累计计算耗时约为12.4 ms。与之形成鲜明对照的是，Newton-Raphson法仅依靠极其粗糙的平坦初始场（将所有需水节点初始水头简单暴力地预设为水源水头45 m的90%），势如破竹般地仅用7次迭代便瞬间收敛至相同的极致精度，耗时大幅压缩至2.9 ms。两种算法输出的最终管网各管段流量绝对数值差值均稳定保持在 $10^{-8}$ m$^3$/s量级以内，从实验角度无可辩驳地验证了两种物理方程构造方式在数学实质上的等价性和解的唯一性。

详细追踪收敛残差的衰减轨迹，深刻揭示了其背后的数学本质规律。Hardy-Cross法的误差下降曲线在对数坐标系下呈现出典型的斜线型特征，代表其具有一阶线性收敛性——即每次迭代循环后，系统总闭合残差仅仅以大约50%~70%的固定比例机械缩减。而Newton-Raphson法的误差轨迹则展现出戏剧性的变化：在受阻尼步长压制的最初3次迭代中，残差下降较为温和；但一旦状态向量跨入理论上的“收敛吸引盆”区域（从第4次迭代起），残差便立刻展现出爆发式的“二次收敛”恐怖威力——其误差量级在连续的迭代中呈现平方级数式的暴跌（例如误差从 $10^{-2}$ 骤降至 $10^{-4}$，紧接着直坠至 $10^{-8}$）。这一特征直接表明，Newton-Raphson法的最后2次迭代运算实际上贡献了整个计算过程中超过99%的数值精度增量。

### 2.5.2 管网水力工况深度解读

对最终求解出的高保真水力分布数据进行工程维度剖析：
**水压分布特征**：全网24个需水节点的绝对运行水头散布在 $28.3 \sim 42.1$ m区间。若扣除假定的当地地面标高，转换为供水服务最核心的考核指标——自由水压，则处于 $18.5 \sim 35.7$ m之间。分析发现，位于管网最边缘区域的节点22、24和25，其自由水压分别仅为19.2 m、18.5 m和18.9 m。这三个数值均已击穿或逼近国家《城镇供水服务》标准（GB/T 32063-2015）中对于六层住宅楼所要求的最低服务水压底线（28m，部分地区特许最低不低于20m）。这向规划者发出强烈预警：该局部区域处于严重的水力弱势区，在夏季炎热用水极值高峰时段，必然会爆发大规模的顶层用户“断水”投诉事件。宏观来看，管网等压线呈现出从水厂向四周辐射递减的规律，平均空间水头衰减梯度达到了2.8~4.2 m/km。

**流速与流量分布特征**：构成管网输水骨架的主干大管（DN600和DN800，占管段总数20%）极其高效地承担了全网高达65%的主力输水任务。其内部流速被极其合理地控制在 $0.8 \sim 1.5$ m/s的最佳经济流速安全走廊内，既不过度消耗水泵扬程，又避免了管网泥沙淤积。然而，在末端毛细配水网络中，暴露出两端极化的不健康流态。一方面，有5条处于闭塞端点区域的DN100次级支管，其计算流速跌落至 $0.15 \sim 0.22$ m/s的低谷，远低于规范建议的0.3 m/s冲刷底线，预示着该区域水体停留时间（水龄）将超标，极易诱发余氯耗尽和红黄水水质恶化风险。另一方面，在紧邻水厂出口处的2条核心汇流管段，流速飙升突破了1.8 m/s的红线。过高的流速不仅产生了极大的局部水头摩擦急剧损耗（阻力平方效应），更埋下了发生猛烈水锤破坏管网物理结构的严重安全隐患，强烈暗示在下一期工程改扩建时，必须将这些瓶颈管段进行增径或并联双管升级。

此外，底层求解器监控日志显示，针对该25节点模型组装的Jacobian系统矩阵，其非零元素占比（密度）仅为4.8%，这意味着高达95.2%的矩阵存储空间为绝对零值。这一稀疏率数据与该管网的物理空间连接关联度高度契合。正是依赖于这种极端的稀疏特性以及为其定制的图节点重排消元算法，即便是面对上百万个节点规模的全国干线级超庞大水网模型，当今主流的工作站也能在几秒钟内轻松求解出稳定状态结果。

## 2.6 工程启示与实践案例

管网稳态水力计算绝不仅仅是书本上的数学推导游戏，它更是驱动现代智慧水务系统平稳、高效、安全运行的中枢引擎。将理论深度融入实际工程中，必须高度关注以下几个核心维度：

**一、 模型保真度与动态参数校核的必要性**
水力模型的仿真预测结果是否具备工程指导价值，其唯一的前提是输入参数的绝对准确性。在某南方沿海特大城市的老城区管网升级改造论证中，规划设计院利用最初基于图纸凭空建立的水力模型计算，得出“现有干管流量仍有30%冗余”的乐观结论。但在实际管网试压时却发现压力骤降严重。团队随后在现场实地部署了多台超声波流量计和高频测压计，通过反问题遗传算法对管网的粗糙系数进行严格的逆向参数标定。标定结果令人震惊：由于长达35年未清洗且当地水质偏硬，老旧铸铁管内部结垢异常严重，其真实 $C$ 值已剧烈滑坡至 $65 \sim 70$（原纸面设计值为120）。这意味着其实际摩擦水头损耗是理论新管的近3倍！基于校核后真实的“病态”模型重新测算，直接促成了更换为DN400新型内衬防腐球墨铸铁管（标定 $C=135$）的正确决策。改造实施后，局部摩擦损耗锐减了60%，区域末梢用户的可用水压成功跃升至26m以上，彻底根治了困扰十年的低压顽疾。

**二、 从DDA到PDD：突破事故工况模拟盲区**
本章推导所依赖的传统基石是“需求驱动分析模型”（DDA，即方程(2.7)中的 $d_i$ 为已知刚性常数）。在管网正常健康运转、压力充沛时，该假设完全成立。然而，一旦管网遭遇灾难性的大型主干管爆裂、特大火灾紧急无节制抽水或是大面积停电导致的供水泵房宕机等极端工况，整个管网压力将产生断崖式雪崩。此时，由于用户龙头因水压衰竭而物理上无法出水，真实的节点流量会随压力的滑坡而急剧萎缩。此时若强行继续套用DDA常数模型，会导致数学迭代引擎彻底陷入发散崩溃（系统试图从负压节点中荒谬地抽取预设流量）。为了真实还原灾难现场，前沿工程界全面转向采用“压力驱动需水模型”（PDD）。该高级模型将节点实际出水流量重构为节点残余水压的非线性平滑函数，如典型的孔口射流形式 $d_i = d_i^{\text{full}} \cdot (P_i / P_{\text{req}})^{0.5}$。在某山地城市复杂阶梯供水系统的精细化防漏损核算战役中，工程师利用融合了PDD机制的高级引擎模拟了夜间极低用水量导致的高压过冲积压效应，精准量化推算出了夜间背景渗漏量竟然占到了全天总供水规模的22%，为后续的表观漏损治理锁定了方向。

**三、 多工况全场景的包络线设计思维**
城市的脉搏随时间跳动，管网的水力状态更是呈现出剧烈的日内周期震荡特征。评价管网的健康度，绝不能仅仅停留在单一切片时刻。现代市政设计院在进行方案验算时，必须严格执行多工况包络面扫描：不仅要模拟清晨全城苏醒时的“最大小时用水”极值工况（校验供水瓶颈与低压区下限），还要模拟夜深人静时的“最小小时用水”工况（校验管道超高压爆管风险及长水龄水质恶化死角）。此外，设计规范还强制要求叠加密度极高的“最大时+多点同时爆发消防射流”的极端最不利组合抗压工况，以此全面校验系统在极限压力测试下的承载极限与安全韧性。

**四、 拥抱开源生态与Python WNTR体系**
在目前的工程实践和学术前沿中，由美国环保署开源的EPANET 2.x 引擎以其卓越的稳定性和权威性，已确立为全球水利行业的统一底层语言。基于此生态，美国桑迪亚国家实验室（Sandia National Labs）专门为科研工作者量身打造了纯Python原生封装的管网分析高级框架——WNTR (Water Network Tool for Resilience)。WNTR不仅完美继承了本章所述的全局Newton水力求解逻辑，更提供了用简洁Python代码即可进行千万次蒙特卡洛随机拓扑破坏、爆管动态传播追踪和管网灾后系统韧性复原评估的强大能力。熟练掌握底层Newton-Raphson数学精髓，并借助WNTR进行上层二次开发，已成为当代顶尖水利工程师必备的硬核技能。

## 2.7 本章小结

本章从管网水流运动的底层物理阻力定律出发，系统、深度地梳理了管网稳态水力计算两大经典流派的发展脉络与理论架构。

以历史视角审视，Hardy-Cross回路法凭借极其巧妙的环流量解耦逻辑和明确的流体力学闭合差物理含义，在计算资源极度匮乏的年代成功破局。它虽然仅仅具备一阶线性逼近的收敛能力，且在面临大型复杂耦合管网时容易陷入震荡，但其蕴含的系统分解与迭代降维的思想光芒至今依旧璀璨，是理解复杂管网非线性平衡特征的绝佳教学载体。

立足于现代视角，基于Todini-Pilati增广结构建立的全局Newton-Raphson节点法（GGA算法），彻底抛弃了回路搜寻的繁琐桎梏。该方法将整个管网抽象为严密的高阶雅可比偏导矩阵，通过巧妙结合Schur补消元和稀疏矩阵分解技术，成功绕过了低压奇点陷阱，释放出强大的全局二阶收敛爆发力。这使得其当之无愧地成为了当前支撑全球智慧水务大脑进行秒级水力推演的绝对核心底座。

这两种计算框架在表象上路径迥异（选择不同状态变量），但其深刻的数学本质却是高度统一的：二者均是在流体力学质量守恒与能量守恒的严酷约束下，在多维非线性解空间中寻觅那唯一使系统熵增最小的真实平衡零点。本章夯实的稳态压力与速度场分布数据，将作为驱动引擎，直接馈入下一章关于管网余氯消耗动力学和污染源追踪的水质衰减扩散方程组中去。

## 思考与练习

1. **理论推导**：基于方程(2.9)和水头损失公式(2.2)，请详细推导带有相邻回路耦合交叉修正项的改进版Hardy-Cross公式（式2.11），并从偏导数雅可比矩阵对角占优的角度，深入讨论为何引入交叉项能有效抑制非线性迭代过程中的数值发散震荡。

2. **流态机理**：试结合流体力学边界层理论与Moody阻力系数图，简述Darcy-Weisbach公式中摩阻系数 $f$ 在层流区、水力光滑区、过渡区以及粗糙阻力平方区（湍流核心区）的变化规律，并论述为何在城市给水管网建模中，通常可以安全地忽略运动粘滞系数微小温度波动带来的影响。

3. **矩阵性质分析**：请从图论和线性代数角度，严格证明Newton-Raphson节点法（式2.14）所衍生的降阶关联Jacobian矩阵必然是一个对称正定矩阵（前提条件：管网整体连通且无闭塞死水孤岛）。并阐述该对称正定性质对于应用不完全Cholesky预处理共轭梯度法（ICCG）进行快速大规模求解的决定性意义。

4. **工程诊断**：某山区城市供水管网系统在进行冬季例行水力模型校核时，发现测压点反馈的实测水压普遍比模型理论计算结果高出3至5米。排除了传感器仪表自身硬件故障后，请从系统边界条件输入（供水量、水厂控制参数）、管网空间拓扑结构以及物理管道参数三个方面，列举出可能导致该偏差的三种最合理的工程原因，并简述现场排查验证步骤。

5. **【编程题】数值求解实践**：使用Python或MATLAB编程语言，编写一段微型管网水头求解算法程序。
   **题目设定**：一个包含单需水节点（节点4）和三个高位水塔水源（节点1、2、3）的星状管网。
   - 水源边界固定水头：$H_1=50$ m，$H_2=45$ m，$H_3=40$ m。
   - 管道物理阻力系数（基于H-W公式，$n=1.852$）：$r_{14}=2.0$，$r_{24}=3.5$，$r_{34}=5.0$。
   - 节点4向外供水负荷：$d_4=120$ L/s ($0.12$ m$^3$/s)。
   **任务要求**：
   （1）基于Newton-Raphson节点法推导针对未知量 $H_4$ 的非线性函数及其一阶导数；
   （2）设定初始猜测水头 $H_4^{(0)} = 48$ m，编写迭代循环逻辑；
   （3）程序需输出每次迭代的具体数值：当前水头值、流量残差绝对值，直至残差小于 $10^{-5}$ 退出；
   （4）最终打印出平衡态下三条管段的具体流量分布及方向。

## 拓展视野

管网稳态水力计算中的Newton-Raphson法本质上是在高维空间中求解非线性方程组的零点。在长距离调水工程（如南水北调明渠系统）的渠道恒定流推水计算中，同样需要联立求解各渠段的水位-流量非线性动力学关系——这与微观管网节点方程在底层数学拓扑结构上具有令人惊叹的高度一致性。现代控制系统理论中的CHS（渠道-管道统一流体力学综合）框架，创造性地将承压管道的封闭管道流和自由水面渠道的明渠流，统一纳入到了Family $\alpha$ 积分型分布参数传递函数的宏大数学体系之中。这一理论创举使得诞生于微观城市供水管网的一整套先进的牛顿矩阵数值求解技术，能够无缝跨越界限，直接移植到数千公里宏观调水渠道工程领域的复杂分析中。管网Newton法的Jacobian稀疏带状结构，与渠系网络在分层分布式预测控制理论（MPC）中推导出的状态空间耦合矩阵展现出了完美的结构同构特征。这一深邃的数学同构性，不仅为不同水利工程领域间前沿算法的互相借用与复用奠定了坚不可摧的数学根基，更指明了未来构建流域水网一体化数字孪生底座的理论方向（详细推导参见T2a第5章管道建模 [REF_PENDING]）。

---

**参考文献**

[1] Cross H. Analysis of flow in networks of conduits or conductors[J]. Bulletin No. 286, University of Illinois Engineering Experiment Station, 1936.

[2] Todini E, Pilati S. A gradient algorithm for the analysis of pipe networks[C]. Computer Applications in Water Supply, 1988: 1-20.

[3] Rossman L A. EPANET 2: Users Manual[R]. U.S. Environmental Protection Agency, EPA/600/R-00/057, 2000.

[4] Klise K A, et al. A software framework for assessing the resilience of drinking water systems to disasters with an example earthquake case study[J]. Environmental Modelling & Software, 2017, 95: 420-431.

[5] Giustolisi O, Savic D, Kapelan Z. Pressure-driven demand and leakage simulation for water distribution networks[J]. Journal of Hydraulic Engineering, 2008, 134(5): 626-635.


---

## 仿真代码解读

> 本节由Codex引擎生成，提供本章核心算法的Python实现与解读。

```python
#!/usr/bin/env python3
# -*- coding: utf-8 -*-

import time
import numpy as np
from scipy.linalg import solve
import matplotlib.pyplot as plt

# -----------------------------
# 1) Network and model settings
# -----------------------------
N_HW = 1.852          # Hazen-Williams exponent
EPS = 1e-8            # numerical protection
H_RES = 100.0         # reservoir head (m)

# Pipe orientation: u -> v
# Pipe 0: 0->1, 1:1->2, 2:2->3, 3:3->0, 4:1->3
pipes = np.array([
    [0, 1],
    [1, 2],
    [2, 3],
    [3, 0],
    [1, 3]
], dtype=int)

# Pipe data
L = np.array([1000, 800, 700, 900, 600], dtype=float)   # m
D = np.array([0.30, 0.25, 0.25, 0.30, 0.20], dtype=float)  # m
C = np.array([120, 120, 120, 120, 120], dtype=float)

# Node demands at junction nodes [1,2,3] (m^3/s)
demand = np.array([0.03, 0.02, 0.01], dtype=float)

# Junction incidence A (rows: nodes 1,2,3; cols: pipes)
# +1 incoming, -1 outgoing
A = np.array([
    [ 1, -1,  0,  0, -1],   # node 1
    [ 0,  1, -1,  0,  0],   # node 2
    [ 0,  0,  1, -1,  1]    # node 3
], dtype=float)

# Loop incidence B (2 independent loops)
# Loop 1: 0-1-2-3-0   => p0,p1,p2,p3
# Loop 2: 1-3-2-1     => p4,-p2,-p1
B = np.array([
    [1,  1,  1, 1, 0],
    [0, -1, -1, 0, 1]
], dtype=float)


def hw_resistance(length, diameter, c_hw, n=N_HW):
    # h_f = r * |Q|^(n-1) * Q
    return 10.67 * length / (c_hw**n * diameter**4.87)


def headloss(q, r, n=N_HW, eps=EPS):
    a = np.maximum(np.abs(q), eps)
    return r * q * a**(n - 1.0)


def dheadloss_dq(q, r, n=N_HW, eps=EPS):
    a = np.maximum(np.abs(q), eps)
    return n * r * a**(n - 1.0)


def flows_from_heads(h_junc, r, pipes, h_res=H_RES, n=N_HW, eps=EPS):
    h_all = np.concatenate(([h_res], h_junc))
    dh = h_all[pipes[:, 0]] - h_all[pipes[:, 1]]
    ad = np.maximum(np.abs(dh), eps)

    # q = sign(dh) * (|dh|/r)^(1/n)
    q = np.sign(dh) * (ad / r)**(1.0 / n)

    # dq/ddh = (1/n) * r^(-1/n) * |dh|^(1/n - 1)
    g = (1.0 / n) * (1.0 / r)**(1.0 / n) * ad**(1.0 / n - 1.0)
    return q, g


def print_table(headers, rows):
    cols = list(zip(*([headers] + rows)))
    widths = [max(len(str(x)) for x in col) for col in cols]

    line = "+" + "+".join("-" * (w + 2) for w in widths) + "+"
    print(line)
    print("| " + " | ".join(str(headers[i]).ljust(widths[i]) for i in range(len(headers))) + " |")
    print(line)
    for row in rows:
        print("| " + " | ".join(str(row[i]).ljust(widths[i]) for i in range(len(row))) + " |")
    print(line)


def hardy_cross(r, A, B, d, q0, tol=1e-10, max_iter=100):
    q = q0.copy()
    hist = []
    t0 = time.perf_counter()

    for it in range(1, max_iter + 1):
        f_loop = B @ headloss(q, r)             # loop energy residual
        res = np.max(np.abs(f_loop))
        hist.append(res)
        if res < tol:
            break

        g = dheadloss_dq(q, r)
        m = B @ np.diag(g) @ B.T
        dq_loop = solve(m, -f_loop)
        q = q + B.T @ dq_loop
    else:
        raise RuntimeError("Hardy-Cross did not converge within max_iter")

    elapsed_ms = (time.perf_counter() - t0) * 1000.0
    mass_err = np.max(np.abs(A @ q - d))
    energy_err = np.max(np.abs(B @ headloss(q, r)))
    return q, hist, it, elapsed_ms, mass_err, energy_err


def newton_nodal(r, A, B, d, pipes, h_init, h_res=H_RES, tol=1e-12, max_iter=50):
    h = h_init.copy()
    hist = []
    t0 = time.perf_counter()

    for it in range(1, max_iter + 1):
        q, g = flows_from_heads(h, r, pipes, h_res=h_res)
        r_cont = A @ q - d
        res = np.max(np.abs(r_cont))
        hist.append(res)
        if res < tol:
            break

        # Jacobian J = dR/dH for junction heads [H1,H2,H3]
        jmat = np.zeros((len(d), len(h)), dtype=float)
        for i in range(len(d)):
            for p, (u, v) in enumerate(pipes):
                a = A[i, p]
                if a == 0:
                    continue
                if u != 0:
                    jmat[i, u - 1] += a * g[p]
                if v != 0:
                    jmat[i, v - 1] -= a * g[p]

        dh = solve(jmat, -r_cont)
        h = h + dh
    else:
        raise RuntimeError("Newton method did not converge within max_iter")

    elapsed_ms = (time.perf_counter() - t0) * 1000.0
    q, _ = flows_from_heads(h, r, pipes, h_res=h_res)
    mass_err = np.max(np.abs(A @ q - d))
    energy_err = np.max(np.abs(B @ headloss(q, r)))
    return h, q, hist, it, elapsed_ms, mass_err, energy_err


def main():
    r = hw_resistance(L, D, C)

    # A continuity-feasible initial flow (tree-based guess)
    q0 = np.array([
        demand.sum(),            # p0
        demand[1] + demand[2],   # p1
        demand[2],               # p2
        0.0,                     # p3
        0.0                      # p4
    ], dtype=float)

    # Solve by Hardy-Cross
    q_hc, hist_hc, it_hc, t_hc, me_hc, ee_hc = hardy_cross(r, A, B, demand, q0)

    # Solve by Newton (junction heads as unknowns)
    h_init = np.array([95.0, 93.0, 92.0], dtype=float)
    h_newton, q_newton, hist_nt, it_nt, t_nt, me_nt, ee_nt = newton_nodal(
        r, A, B, demand, pipes, h_init
    )

    # KPI table
    headers = ["Method", "Iter", "Time(ms)", "MaxMassErr(m3/s)", "MaxEnergyErr(m)"]
    rows = [
        ["Hardy-Cross", f"{it_hc}", f"{t_hc:.3f}", f"{me_hc:.3e}", f"{ee_hc:.3e}"],
        ["Newton",      f"{it_nt}", f"{t_nt:.3f}", f"{me_nt:.3e}", f"{ee_nt:.3e}"],
    ]
    print("\n=== KPI Summary ===")
    print_table(headers, rows)

    # Pipe flow comparison
    print("\n=== Pipe Flow Comparison ===")
    headers2 = ["Pipe", "Q_HC(L/s)", "Q_Newton(L/s)", "Delta(L/s)"]
    rows2 = []
    for i in range(len(q_hc)):
        rows2.append([
            f"P{i}",
            f"{q_hc[i] * 1000:.3f}",
            f"{q_newton[i] * 1000:.3f}",
            f"{(q_hc[i] - q_newton[i]) * 1000:.6f}"
        ])
    print_table(headers2, rows2)
    print(f"\nMax |Q_HC - Q_Newton| = {np.max(np.abs(q_hc - q_newton)) * 1000:.6f} L/s")
    print(f"Newton junction heads (m): H1={h_newton[0]:.4f}, H2={h_newton[1]:.4f}, H3={h_newton[2]:.4f}")

    # One figure: residual convergence
    plt.figure(figsize=(8, 5))
    plt.semilogy(range(1, len(hist_hc) + 1), hist_hc, "o-", label="Hardy-Cross: max|loop residual|")
    plt.semilogy(range(1, len(hist_nt) + 1), hist_nt, "s-", label="Newton: max|continuity residual|")
    plt.xlabel("Iteration")
    plt.ylabel("Residual")
    plt.title("Steady-State Hydraulic Calculation Convergence")
    plt.grid(True, which="both", ls="--", alpha=0.5)
    plt.legend()
    plt.tight_layout()
    plt.savefig("chapter2_steady_state_convergence.png", dpi=150)
    plt.show()


if __name__ == "__main__":
    main()
```

代码解读（约500字）  
这段脚本把“稳态水力计算”拆成同一网络下的两种求解思路：Hardy-Cross回路修正法与Newton节点水头法。网络含1个定水头水源、3个用水节点、5条管段，阻力采用Hazen-Williams公式，统一写成 \(h_f=r|Q|^{n-1}Q\)。其中`A`是节点连续方程的关联矩阵，表达“入流-出流=需水量”；`B`是回路矩阵，表达每个独立回路的能量平衡。Hardy-Cross部分以满足连续性的初始流量`q0`出发，先算回路能量残差`f_loop=B@h(Q)`，再用线性化矩阵`M=B diag(dh/dQ) B^T`求回路修正量`dq_loop`，并更新`Q=Q+B^T dq_loop`，直到回路残差足够小。Newton部分把未知量换成节点水头`H1,H2,H3`，由管段两端水头差反算流量`Q(H)`，连续方程残差为`R=AQ-d`，再构造雅可比`J=dR/dH`迭代解`J·dH=-R`，更新节点水头。两种方法本质上都在解同一组非线性方程，只是一个在回路流量空间迭代，一个在节点水头空间迭代。脚本最终打印KPI表，包含迭代次数、耗时、连续误差、能量误差，并给出各管段流量对比，可直接验证两算法是否一致；同时绘制一张半对数收敛曲线图，直观看到残差下降速度与收敛特性。代码里加入`EPS`防止零流量或零水头差导致导数数值不稳定，保证教学示例可稳定运行。  

我当前环境是只读沙箱，无法在此直接执行验证；你本地运行该脚本即可得到KPI表和`chapter2_steady_state_convergence.png`。
