# 第7章 管网数字孪生

## 导读

前六章分别从静态的物理基础设施与动态的流体运行规律出发，建立了管网的拓扑模型、水力模型、水质模型、分区管理体系、压力优化方案和需水预测模型。这些单一维度的模型为认识供水系统奠定了坚实的理论基础。然而，在实际的城市供水管理中，管网是一个高度耦合、时刻变化的复杂巨系统。本章将这些分散的要素集成到一个统一的数字孪生（Digital Twin）平台中。

管网数字孪生是物理管网在数字空间中的忠实、全息映射。它不仅仅是包含拓扑结构和管径属性的静态地理信息系统（GIS），更是一个能够通过实时接入多源传感器数据、在线自适应校核水力模型、动态更新全局运行状态的生命体。通过这种映射，数字孪生旨在实现物理管网"可观、可测、可控、可预"的智能化运行目标。数字孪生与传统离线仿真的核心区别在于其"虚实交互"的闭环机制——物理管网的高频监测数据驱动数字模型持续进化，使其不断逼近真实的物理状态；而数字模型基于全局视野的推演和分析结果，则反馈至调度中心，指导物理管网的阀门调节、泵站启停等运行决策。本章将系统介绍管网数字孪生的底层技术架构、反问题驱动的模型校核方法、基于滤波理论的在线状态估计算法以及虚实交互机制，为读者构建从数学概念到工程实践的完整认知框架。

## 7.1 数字孪生的技术架构

### 7.1.1 总体架构

管网数字孪生平台为了应对海量异构数据的高效处理与物理模型的复杂求解，通常采用"端-边-云"三层协同计算架构。这种架构在物理世界与数字空间之间建立了一条高速、稳定的数据通道。

**感知层（端）**：这是数字孪生的触角，直接部署于地下管网与供水设施中。主要包括电磁流量计或超声波流量计（用于干管与独立计量区DMA入口流量监测）、高频压力传感器（用于捕捉水锤瞬变与稳态压力分布）、水质在线监测仪（实时监测余氯衰减、浊度变化和pH值波动）、水位计（监控调节水池与高位水塔的储量）以及覆盖千家万户的智能水表（AMI）。这些传感器的物理选型受限于现场环境，例如电磁流量计需要满足前后直管段长度的要求以保证流场的均匀分布。传感器通过NB-IoT、LoRa等低功耗广域网（LPWAN）或4G/5G高带宽通信网络，将采集到的物理信号转化为数字信号并向上级节点传输。

**计算层（边+云）**：边缘计算节点通常部署在泵站控制柜或关键阀门井的网关处，负责对高频采样数据进行初步的数据清洗（如剔除零点漂移或脉冲噪声）、异常特征提取（如突发水锤波的捕获）和局部的状态估计。这种边缘处理大幅降低了云端的通信压力。云端平台则汇聚全网数据，凭借强大的分布式计算能力，负责执行全网规模的水力方程矩阵求解、多组分水质反应动力学模拟、宏观优化调度策略生成和长周期的需水趋势预测分析。

**应用层**：作为人机交互的窗口，应用层将复杂的数学求解结果转化为直观的可视化界面。其功能涵盖基于WebGL技术的三维管网时空漫游、漏损与爆管报警事件管理、泵站能效评估、调度辅助决策沙盘推演以及资产全生命周期运维管理等。

### 7.1.2 数据流与模型驱动

数字孪生的核心生命力在于数据与模型的双向驱动。其内部的数据流闭环可以抽象为如下数学与逻辑过程：

$$
\text{传感器} \xrightarrow{\text{数据采集}} \text{数据清洗} \xrightarrow{\text{状态估计}} \text{模型校核} \xrightarrow{\text{仿真预测}} \text{决策输出} \tag{7.1}
$$

在这个闭环中，每一个环节都深刻体现了数据科学与物理机理的融合。数据清洗并非单纯的统计学去噪，而是依赖水力模型提供的物理合理值包络线（如某节点的理论水压不可能低于地形高程且高于泵站扬程）来精准识别传感器故障产生的不合理数据。状态估计则利用贝叶斯推断框架，将模型给出的先验预测值与传感器的实际测量值进行最优融合，重构出全网未监测节点的隐变量状态。模型校核环节，系统通过最小化预测结果与实测数据的统计偏差，反向更新管段的物理参数，从而补偿模型因管材老化或环境变化带来的失真。

## 7.2 水力模型校核

### 7.2.1 参数辨识问题与物理背景

水力模型在建立之初，其输入参数往往来源于设计图纸。然而，随着管网投入运行，管道内部会发生复杂的物理化学过程。铸铁管内壁由于电化学腐蚀会生成铁瘤，降低管道的有效过流断面；同时，管壁表面附着的生物膜会增加水流的摩擦阻力。这些微观层面的物理变化宏观上表现为Hazen-Williams粗糙系数 $C$ 的显著下降，导致局部水头损失激增。此外，由于用户用水行为的随机性，节点实际需水量 $d$ 也会偏离设计分配值。

水力模型校核的核心任务就是根据有限管网节点上的实测水压和流量数据，反演推算出这些隐藏的管段参数（$C$ 和 $d$），使得模型在给定边界条件下的水力求解结果与现场观测数据高度吻合。从应用数学的角度看，这是一个典型的非线性反问题（Inverse Problem）。由于不可避免的测量噪声和模型结构误差，通常将其表述为一个加权最小二乘优化问题：

$$
\min_{\boldsymbol{\theta}} J(\boldsymbol{\theta}) = \sum_{i=1}^{n_s} w_i \left[ y_i^{\text{meas}} - y_i^{\text{model}}(\boldsymbol{\theta}) \right]^2 \tag{7.2}
$$

其中，$\boldsymbol{\theta} = [C_1, C_2, \ldots, C_m, d_1, d_2, \ldots, d_n]^T$ 为待辨识的参数向量；$y_i^{\text{meas}}$ 为第 $i$ 个传感器的实测值（如节点压力或管道流量）；$y_i^{\text{model}}(\boldsymbol{\theta})$ 为模型通过求解非线性水力平衡方程组得出的对应预测值；$w_i$ 为权重系数，基于最大似然估计的原理，权重通常取传感器测量噪声方差的倒数（$\sigma_i^{-2}$），即信任精度高的传感器，降低精度差的传感器的影响权重；$n_s$ 为传感器的总数量。

### 7.2.2 可辨识性与病态问题分析

在实际工程中，模型校核面临的首要数学困难是参数的"可辨识性"（Identifiability）问题。城市供水管网通常包含数以万计的管段和节点（参数维度 $m+n$ 极大），而由于成本限制，实际部署的传感器数量往往只有几十到上百个（$n_s \ll m+n$）。这就构成了一个严重欠定的代数方程组，存在无数多组参数组合能产生相同的传感器观测结果，即问题存在多解性。此外，由于环状管网中水压的能量耗散效应，局部管段粗糙度的微小变化在远端节点的压力表现上会被严重衰减，导致观测对某些参数的灵敏度极低，这种现象被称为反问题的"病态性"（Ill-posedness）。

为了克服这一困难，研究与工程界采取了以下策略：

**参数分组（Parameter Grouping）**：基于物理相似性原则，将埋设年代相近、管材相同、管径范围一致的管段归为同一组，假设它们经历了相似的老化过程，从而共享一个相同的粗糙系数。这一物理假设将待辨识参数的维度从庞大的 $m$ 骤降至 $p$（通常 $p$ 在 $10 \sim 30$ 之间），有效缓解了欠定问题。

**灵敏度分析（Sensitivity Analysis）**：通过计算目标函数或预测状态对各个待辨识参数的偏导数（Jacobian矩阵 $\mathbf{J} = \partial \mathbf{y} / \partial \boldsymbol{\theta}$），可以量化参数变动对观测结果的物理影响程度。在校核过程中，仅对那些灵敏度高（即信息量丰富）的参数进行优化迭代，而将灵敏度低、被观测数据"掩蔽"的参数固定为经验默认值。

**Tikhonov正则化（Regularization）**：为了抑制优化过程中由于数据噪声引起的参数剧烈震荡（过拟合现象），在目标函数中引入基于先验知识的正则化惩罚项：

$$
J_{\text{reg}}(\boldsymbol{\theta}) = J(\boldsymbol{\theta}) + \lambda \|\boldsymbol{\theta} - \boldsymbol{\theta}_0\|^2 \tag{7.3}
$$

其中 $\boldsymbol{\theta}_0$ 为工程经验提供的参数先验期望值，$\lambda$ 为正则化系数。该项在物理上约束了参数不能偏离正常物理常识太远，在数学上则通过增加对角线元素的值，改善了目标函数Hessian矩阵的条件数，确保了数值优化的稳定性。

### 7.2.3 优化算法的物理与数学机制

针对带有正则化项的最小二乘问题，算法的选择取决于管网规模与计算实时性要求。

最常用于中小规模管网精确校核的是**Levenberg-Marquardt (LM) 法**。该算法巧妙地融合了梯度下降法与高斯-牛顿法的优势。其参数更新步长计算公式为：

$$ \Delta \boldsymbol{\theta}_k = (\mathbf{J}_k^T \mathbf{W} \mathbf{J}_k + \alpha_k \mathbf{I})^{-1} \mathbf{J}_k^T \mathbf{W} \mathbf{e}_k \tag{7.3a} $$

其中，$\mathbf{J}_k$ 为当前迭代步的雅可比矩阵，$\mathbf{W}$ 为权重矩阵，$\mathbf{e}_k$ 为残差向量，$\alpha_k$ 为自适应阻尼因子。从几何直观上看：当算法距离最优解较远、目标函数地形复杂时，$\alpha_k$ 取大值，矩阵近似为对角阵，算法表现为稳健的梯度下降法，沿着最速下降方向探索；当参数逼近真实最优解、局部呈现近似二次型特征时，$\alpha_k$ 趋于零，算法平滑过渡为高斯-牛顿法，利用二阶曲率信息实现超线性快速收敛。

对于极大规模管网或存在大量局部极小值的复杂地形，通常采用**遗传算法（GA）**或**差分进化（DE）**等启发式算法。它们不依赖梯度的解析形式，对初始值设定不敏感，但需要消耗巨大的计算算力进行水力方程的反复试算。

近年来，**贝叶斯校核方法**逐渐兴起。它不再寻找单一的最优参数解，而是将管网参数视为符合某种概率分布的随机变量。通过马尔可夫链蒙特卡罗（MCMC）采样技术，贝叶斯框架将传感器观测数据的似然函数与参数的先验概率融合，输出参数的后验概率分布。这不仅能给出参数的最优估计，更关键的是能对校核结果的不确定性进行严谨的物理量化，为风险决策提供概率支撑。

## 7.3 在线状态估计

### 7.3.1 扩展卡尔曼滤波的推导与物理意义

管网在线状态估计旨在解决一个核心矛盾：如何在只有极少数节点安装了传感器的情况下，实时、准确地推断出全网所有节点的水压和所有管段的流量？扩展卡尔曼滤波（Extended Kalman Filter, EKF）为这一隐变量推断问题提供了经典的数学框架。其核心思想是将高度非线性的水力网络方程在系统当前的最优估计点处进行一阶泰勒展开线性化，进而应用线性卡尔曼滤波的最优估计理论。

系统状态 $\mathbf{x}$ 通常定义为所有节点的未知水头。滤波过程分为两个连续循环的步骤：预测（时间更新）与校正（测量更新）。

**状态预测步**：利用前一时刻的最优估计和水力机理模型，推演当前时刻的先验状态及其不确定性。

$$
\hat{\mathbf{x}}_{k|k-1} = f(\hat{\mathbf{x}}_{k-1|k-1}, \mathbf{u}_k) \tag{7.4}
$$

$$
\mathbf{P}_{k|k-1} = \mathbf{F}_k \mathbf{P}_{k-1|k-1} \mathbf{F}_k^T + \mathbf{Q}_k \tag{7.5}
$$

式中，$f$ 代表非线性水力求解器模块，$\mathbf{u}_k$ 为已知控制量（如水泵转速、水池水位）；$\mathbf{P}_{k|k-1}$ 为先验估计误差协方差矩阵，表征模型预测结果的可信度；$\mathbf{F}_k = \partial f / \partial \mathbf{x}$ 为状态转移方程的雅可比矩阵；$\mathbf{Q}_k$ 为过程噪声协方差矩阵，在物理上代表了节点需水量随机波动或模型简化带来的系统不确定性。

**状态更新步**：当最新的传感器观测数据到达时，系统根据数据的可靠性对预测值进行修正。

$$
\mathbf{K}_k = \mathbf{P}_{k|k-1} \mathbf{H}_k^T (\mathbf{H}_k \mathbf{P}_{k|k-1} \mathbf{H}_k^T + \mathbf{R}_k)^{-1} \tag{7.6}
$$

$$
\hat{\mathbf{x}}_{k|k} = \hat{\mathbf{x}}_{k|k-1} + \mathbf{K}_k (\mathbf{z}_k - h(\hat{\mathbf{x}}_{k|k-1})) \tag{7.7}
$$

式中，$\mathbf{z}_k$ 为传感器实际测量向量；$h(\cdot)$ 为观测函数，映射节点水头到传感器的测量维度（对于压力传感器，通常是提取对应节点的水头减去高程）；$\mathbf{H}_k = \partial h / \partial \mathbf{x}$ 为观测矩阵；$\mathbf{R}_k$ 为观测噪声协方差矩阵，由传感器出厂精度决定。

**Kalman增益 $\mathbf{K}_k$** 的物理意义是调节模型信任度与数据信任度的天平。观察公式(7.6)可以发现：若传感器极其精密（$\mathbf{R}_k$ 趋于0），则 $\mathbf{K}_k$ 趋近于 $\mathbf{H}_k^{-1}$，公式(7.7)表示系统将完全采信测量值，忽略模型预测；反之，若管网模型极其精确且过程噪声极小（$\mathbf{P}_{k|k-1}$ 趋于0），则 $\mathbf{K}_k$ 趋于0，系统将无视传感器数据，完全采纳模型预测值。EKF正是通过这种动态权重分配，在物理约束与数据反馈之间寻找最优解。需要指出的是，当管网发生爆管等剧烈瞬变工况时，水力系统的强非线性会导致EKF的一阶线性化假设失效，此时可能需要引入无迹卡尔曼滤波（UKF）或粒子滤波（PF）来维持估计精度。

### 7.3.2 传感器优化布置的理论基础

状态估计的整体精度从根本上受制于传感器的空间拓扑分布。传感器布置优化问题旨在回答：在资金预算仅能购买 $n_s$ 个传感器的前提下，应将它们安装在管网的哪些节点，才能最大限度地捕获全网的水力动态特征？

这一问题在控制理论中被定义为系统可观测性优化。数学上，可以通过极小化状态估计误差的后验协方差矩阵 $\mathbf{P}$ 的某种标量测度来构建目标函数。最常见的是A-最优设计（A-optimal design），即最小化协方差矩阵的迹（所有特征值之和），它代表了所有状态变量估计方差的平均值：

$$
\min_{S \subset V, |S|=n_s} \text{tr}(\mathbf{P}_{S}) \tag{7.8}
$$

其中，集合 $V$ 为全网候选节点集合，$S$ 为选定的传感器布局方案，$\mathbf{P}_{S}$ 为在该布局下滤波系统达到稳态时的估计误差协方差矩阵。由于这是一个典型的NP-hard组合优化问题，穷举所有组合是不现实的。工程上普遍采用贪心算法（Greedy Algorithm）或基于互信息（Mutual Information）的启发式策略，每次选择能最大程度减少当前网络剩余不确定性的节点加入观测集合，从而高效获取近似最优的传感器布置方案。

## 7.4 仿真设置与物理场景构建

为了验证上述算法的有效性，本节在一个包含25个节点和38条管段的典型城市供水区域管网中构建数字孪生原型系统进行仿真分析。管网的地形起伏显著，节点高程在20m至50m之间分布。管网采用环状拓扑设计，管径覆盖DN100至DN300不等，管段长度分布在200m至800m之间。系统由南部的一个主泵站（节点1）供水，北部末端设有一个起调节作用的高位水池（节点25）。

在此物理拓扑上，基于上节的A-最优设计原则，假设在管网中布设了5个高精度压力传感器（分别位于拓扑特征关键点：节点5、12、18、21和25，其高程代表了不同分区的压力基准）和3个超声波流量计（分别位于主泵站出水干管及两个主要分区的入口干管处）。传感器数据采样间隔设定为工程常用的5分钟一次。

水力模型校核环节采用Levenberg-Marquardt法，基于管径和建设年份，将38条管段的粗糙系数在物理上聚类为6个同质组进行联合辨识。在线状态估计采用扩展卡尔曼滤波（EKF），状态变量定义为全网25个节点的水头。

仿真设置了三种典型的物理演化场景：
(a) **正常波动工况（0-24小时）**：各节点遵循典型的城市生活用水日变化曲线波动，考察滤波算法在常规动态下的跟踪能力。
(b) **隐蔽漏损事件（第12小时发生）**：在节点15附近的DN200管段上模拟一处孔口射流漏点。漏损量模型遵循物理射流规律 $q_{leak} = C_d A \sqrt{2g p}$，设定其稳态漏水量约占全网总流量的3%，属于不易被常规SCADA系统察觉的微小漏损。
(c) **设备突发故障（第18小时发生）**：模拟主泵站1号水泵因机械故障突然停机，管网总供水能力瞬间下降，测试孪生系统的突变捕获与全网瞬态影响评估能力。

## 7.5 结果分析与数据解读

**模型校核数据解析**：
在投入运行前进行的离线模型校核过程中，目标函数呈现出清晰的收敛轨迹。Levenberg-Marquardt算法在迭代初期（前5次），目标函数值快速从初始的 $1.2 \times 10^4$ 骤降至 $5.0 \times 10^2$，表现出梯度下降的强劲寻优能力；在第10次至15次迭代期间，算法利用二阶Hessian近似信息进行微调，目标函数最终稳定在 $3.5 \times 10^1$。参数解析显示，6组粗糙系数的辨识值与预设真值的相对误差均严格控制在2.5%以内（例如，主干管组C值由初始猜测的130被精准修正为112）。校核完成后，将模型预测值与验证集数据比对，管网的节点压力预测均方根误差（RMSE）由校核前的1.80 m大幅降低至0.35 m，干管流量预测误差由3.2 L/s降至0.8 L/s。这组数据明确表明，校核有效消除了模型的系统性结构偏差，为其后的在线孪生奠定了可信的物理基准。

**在线状态估计数据解析**：
在场景(a)正常运行工况下，EKF展现出优异的隐变量推断性能。全网25个节点的日平均水头估计误差RMSE被压缩至0.42 m。其中，安装了压力传感器的5个直接观测节点，由于Kalman增益强烈偏向观测值，其误差极小，RMSE仅为0.08 m；而未安装传感器的20个隐蔽节点，依靠模型的水力拓扑耦合效应，其误差也被控制在0.51 m的合理范围内。尽管如此，距离传感器拓扑距离较远的管网末梢节点，由于信息传递链条长、噪声累积效应明显，其估计方差依然大于核心节点，这在协方差矩阵的对角线元素分布上得到了清晰印证。

**物理异常场景响应分析**：
在场景(b)微小漏损事件中，第12小时节点15发生漏损后，局部水压开始发生微弱偏移。EKF的核心诊断指标——创新残差序列（即传感器实际测量值与EKF基于前一时刻状态做出的先验预测值之差 $\mathbf{z}_k - h(\hat{\mathbf{x}}_{k|k-1})$）发生了显著变化。在漏损发生后的第3个采样周期（即15分钟后），距离漏点最近的12号传感器，其压力残差急剧偏离零均值正态分布假设，从正常工况下的均值0.05m飙升至0.45m，直接突破了预设的 $3\sigma$ 统计学报警阈值，成功触发了数字孪生系统的异常报警逻辑。进一步通过空间残差向量的投影分析，系统将疑似漏点范围缩小至3条候选管段的拓扑邻域内，极大地收敛了现场听音检漏的物理搜索范围。

在场景(c)泵站故障中，1号泵在第18小时停机导致全网系统能量输入骤减。EKF在仅仅1个采样周期（5分钟）内迅速捕捉到源头流量和压力的断崖式下跌，并通过状态协方差矩阵的快速更新，将这一低压波动传播至全网数字模型。系统界面直观反映出压力波动的空间异质性：靠近泵站的南部低阻力区域，节点水压呈剧烈下降（跌幅达6~8 m）；而北部区域由于存在节点25高位水池的重力水头缓冲释能作用，水压下降幅度被显著平抑（跌幅仅2~3 m）。这一精准的空间状态重构为调度人员切断阀门或启动备用泵提供了扎实的定量决策依据。

## 7.6 工程启示与案例剖析

在将管网数字孪生从实验室的算法模型推向城市水务的工程实践中，行业积累了丰富的经验教训，也面临着必须跨越的技术挑战。

**数据质量是数字空间的基石**。物理模型再精密，若输入的是"垃圾数据"，输出的必然是错误结论。在南方某特大沿海城市的智慧水务标杆工程中，水务集团为其核心供水区域建立了包含150个独立计量区（DMA）的数字孪生系统。在项目初期，由于地下潮湿环境导致的接线氧化，部分远传压力表出现了严重的零点漂移，导致EKF算法错误地将数据漂移识别为管网漏损，引发了大量"狼来了"式的无效报警。该案例深刻表明，工程落地必须首先建立一套包含物理冗余校验、孤立点剔除和时序平滑算法在内的鲁棒数据治理体系，并制定严格的传感器定期现场标定SOP（标准作业程序）。

**模型算力的维度灾难与降阶策略**。对于百万人口规模的城市，其供水管网节点数往往超过十万级。如果在如此庞大的维度上直接执行EKF算法，其误差协方差矩阵的乘法和求逆运算将消耗极大的计算时间，甚至无法在5分钟的采样间隔内完成一个循环，导致孪生系统失去实时性。工程上的应对方案通常是：采用水力等效原则对微小管径的末梢管网进行骨架化合并（Skeletonization）；或者采用分治策略，将整个管网按照地理拓扑拆分为多个子区域，在边缘节点进行子区域的局部状态估计，最后在云端进行边界条件的协调与全局拼接；同时，引入GPU并行计算架构加速矩阵运算。

**闭环控制的谨慎边界**。虽然数字孪生理论上可以实现决策的自动下发，但在关乎城市生命线的供水系统中，完全抛弃人工干预的全自动闭环控制极具风险。上述沿海城市的项目中，数字孪生系统主要扮演"超级智囊"的角色。当管网发生大规模爆管时，系统会瞬间生成多套阀门关停方案，并利用云端算力在1分钟内并行推演出每套方案对停水面积和水锤压力的影响。最终由经验丰富的调度主管在三维可视化界面上审核、选择并执行最优方案，这体现了人机协同、模型辅助决策而非盲目替代的工程务实精神。

## 7.7 本章小结

本章系统解构了管网数字孪生的核心技术体系。数字孪生的本质是在感知数据的驱动下，通过数学反问题求解和滤波理论，维持数字模型与物理实体的动态一致性。其中，基于Levenberg-Marquardt等优化算法的模型校核解决了物理参数老化的时变问题，使得水力计算具有可靠的基准；而扩展卡尔曼滤波（EKF）等状态估计算法则在存在测量噪声和系统扰动的情况下，实现了利用有限的传感器数据对全网节点隐变量压力的实时、最优推断。仿真分析与工程案例共同验证了这套技术在异常工况监测、隐蔽漏损定位和调度方案推演中的巨大价值。构建具有高逼真度、高实时性和高鲁棒性的管网数字孪生，不仅需要精深的流体力学和应用数学基础，更需要跨越物联网、数据通信与软件工程的交叉鸿沟。下一章将通过一个复杂的综合实战案例，展示如何将前七章积累的各专项技术深度融合，实现城市水务系统节能降耗与供水安全的多目标协同调控。

## 思考与练习

1. **原理解析**：从偏微分方程求解和矩阵条件数的角度，深入解释管网模型参数校核中采用"参数分组"与"Tikhonov正则化"策略的物理与数学合理性。讨论在什么具体的流体力学与材质条件下，两条空间不相邻的管段可以被合理地归为同一组进行参数辨识。

2. **公式推导**：基于最小均方误差（MMSE）准则，详细推导扩展卡尔曼滤波（EKF）的Kalman增益更新公式(7.6)。结合物理场景分析，当管网流量突变导致模型先验预测方差 $\mathbf{P}$ 显著增大时，增益矩阵会发生怎样的变化？这体现了系统对信息的何种处理倾向？

3. **工程优化**：针对一个包含50,000个节点和55,000条管段的特大型城市骨干管网，若采用标准EKF进行分钟级的实时状态估计，请剖析其在CPU内存占用和浮点运算量上的计算瓶颈。针对此问题，请提出并详细论述至少两种可行的数学降阶或工程加速方案。

4. **综合设计**：请设计一个针对老旧城区的地下管网微小漏损在线智能监测系统方案。要求包含：(a) 说明如何利用A-最优设计理论布设传感器网络；(b) 选择一种非线性状态估计算法，并论述选择理由；(c) 详细定义异常残差的统计学报警准则；(d) 讨论利用当前技术进行漏损空间定位的物理极限与精度瓶颈。

5. **编程实战**：编写Python代码，利用SciPy库解决简化的水力模型校核反问题。
**题目背景**：已知一微型重力供水系统包含3个节点（节点1为高位水库，节点2、3为居民区）和2条串联的供水管段。水库节点1的高程恒定为50.0m。目前测得节点2的实际用水需求为10 L/s，实测压力水头为45.2m；节点3的需求为15 L/s，实测压力水头为38.5m。两条管段的长度均为1000m，管径均为DN200。
**要求**：基于Hazen-Williams阻力公式（$h_f = 10.67 L Q^{1.852} C^{-1.852} D^{-4.87}$），构建该串联系统的节点水压平衡方程。使用 `scipy.optimize.least_squares` 函数辨识这两条管段劣化的粗糙系数 $C_1$ 和 $C_2$。在代码中必须包含非线性残差目标函数的定义、合理的初始猜测值设定以及最终优化结果的格式化输出。

## 拓展视野

管网数字孪生的核心算法基石——模型校核的反问题求解与在线状态估计的滤波理论——并非市政给水领域的孤立存在，其在方法论上与大型跨流域长距离调水工程的数字孪生体系呈现出高度同源性。

在宏观的水资源调配领域，CHS理论中提出的 xIL（X-in-the-Loop，多环节在环）验证体系为庞大、复杂的数字孪生系统可信度评估提供了一套系统化的工程测试框架：
- **MiL（模型在环，Model-in-the-Loop）**：侧重于在纯数字虚拟环境中验证水动力学模型（如圣维南方程组求解器）的数学准确性与网格无关性。
- **SiL（软件在环，Software-in-the-Loop）**：将数字孪生中剥离出的预测控制算法或状态估计算法编译为底层代码，与模拟水力环境的沙盒对接，验证算法的实时计算效率和逻辑鲁棒性。
- **HiL（硬件在环，Hardware-in-the-Loop）**：将实际的物理传感器控制器、PLC执行机构接入计算机仿真回路，验证数字接口在遭遇强电磁干扰或极端数据延迟时的硬件可靠性。
- **PiL（平台在环，Platform-in-the-Loop）**：最终将云端调度系统、边缘计算网关与物理感知终端全面联网，在全系统尺度验证数据链路的完整性与高并发下的处理能力。

城市管网数字孪生平台的研发与部署，可以直接借鉴并降维应用调水工程中这套经过严苛验证的 xIL 流程规范。这不仅能够极大降低软件开发的架构风险与试错成本，还能确保孪生系统在面对极端自然灾害（如地震导致的管网大面积断裂）或蓄意网络攻击时，具备工业级的可靠性与系统韧性（深入探讨请参见 Lei 2025c [REF_PENDING]）。

---

**参考文献**

[1] Savic D A, et al. Quo vadis water distribution model calibration?[J]. Urban Water Journal, 2009, 6(1): 3-22.

[2] Bargiela A, Hainsworth G D. Pressure and flow uncertainty in water systems[J]. Journal of Water Resources Planning and Management, 1989, 115(2): 212-229.

[3] Grieves M, Vickers J. Digital twin: mitigating unpredictable, undesirable emergent behavior in complex systems[C]. Transdisciplinary Perspectives on Complex Systems, Springer, 2017: 85-113.

[4] Ramos H M, et al. Smart water management towards future water sustainable networks[J]. Water, 2020, 12(1): 58.

[5] WNTR Development Team. Water Network Tool for Resilience (WNTR) User Manual[R]. Sandia National Laboratories, 2022.


---

## 仿真代码解读

> 本节由Codex引擎生成，提供本章核心算法的Python实现与解读。

```python
# -*- coding: utf-8 -*-
"""
第07章 管网数字孪生：EKF在线校准仿真
依赖: numpy, scipy, matplotlib
运行: python ch07_digital_twin_ekf.py
"""

import numpy as np
from scipy.optimize import root, least_squares
import matplotlib.pyplot as plt


def build_network():
    """
    5节点(0为水源定水头，1~4为需水节点)
    6管段: 0->1, 1->2, 1->3, 2->4, 3->4, 2->3
    """
    pipe_from = np.array([0, 1, 1, 2, 3, 2], dtype=int)
    pipe_to = np.array([1, 2, 3, 4, 4, 3], dtype=int)

    n_node = 5
    n_pipe = len(pipe_from)

    B = np.zeros((n_node, n_pipe))
    for e, (u, v) in enumerate(zip(pipe_from, pipe_to)):
        B[u, e] += 1.0
        B[v, e] -= 1.0

    return pipe_from, pipe_to, B[1:, :]  # 仅需水节点连续方程


def solve_hydraulics(r, demands, pipe_from, pipe_to, B_dem, H0=82.0, z0=None):
    """
    非线性水力方程:
    1) 能量方程: Hi - Hj - r*q*|q| = 0
    2) 连续方程: B*q + demand = 0
    """
    n_dem = len(demands)   # 4
    n_pipe = len(pipe_from)  # 6

    if z0 is None:
        h_guess = np.array([76.0, 72.0, 71.0, 69.0], dtype=float)
        q_guess = np.array([
            demands.sum(),
            demands[1] + demands[3],
            demands[2] + demands[3],
            demands[3],
            demands[3],
            0.0
        ], dtype=float)
        z0 = np.r_[h_guess, q_guess]

    def residual(z):
        h = z[:n_dem]
        q = z[n_dem:]
        H = np.r_[H0, h]

        eq_pipe = H[pipe_from] - H[pipe_to] - r * q * np.abs(q)
        eq_mass = B_dem @ q + demands
        return np.r_[eq_pipe, eq_mass]

    sol = root(residual, z0, method="hybr")
    if (not sol.success) or np.any(~np.isfinite(sol.x)):
        ls = least_squares(residual, z0, method="trf", max_nfev=300)
        if (not ls.success) or np.any(~np.isfinite(ls.x)):
            raise RuntimeError("Hydraulic solver failed.")
        z = ls.x
    else:
        z = sol.x

    h = z[:n_dem]
    q = z[n_dem:n_dem + n_pipe]
    H = np.r_[H0, h]
    return H, q, z


def observe_scada(H, q):
    """
    SCADA: 3个压力 + 2个流量
    压力传感器: 节点1/3/4
    流量计: 管段0(0->1) / 管段3(2->4)
    """
    return np.array([H[1], H[3], H[4], q[0], q[3]], dtype=float)


def rmse(a, b):
    return float(np.sqrt(np.mean((a - b) ** 2)))


def improvement(old, new):
    return 100.0 * (old - new) / old if old > 1e-12 else 0.0


def main():
    rng = np.random.default_rng(2026)

    pipe_from, pipe_to, B_dem = build_network()

    # 时间设置: 24小时, 15min步长
    T = 96
    t = np.arange(T)
    dt_min = 15
    H0 = 82.0

    # 已知基准负荷与日变化
    base_demand = np.array([0.030, 0.024, 0.020, 0.016])  # m3/s
    pattern = 1.0 + 0.22 * np.sin(2 * np.pi * t / 48.0) + 0.05 * np.sin(4 * np.pi * t / 48.0 + 0.4)

    # 管段标称阻力
    r_nominal = np.array([1800.0, 2800.0, 3200.0, 2500.0, 2950.0, 2100.0])

    # ========== 构造“真实系统”状态 ==========
    # 状态 x = [m1, m2, m3, m4, k_r]
    # m_i: 节点需水量系数(未知且时变), k_r: 全网等效粗糙度系数(未知且慢变)
    x_true = np.zeros((T, 5))
    m = np.array([1.03, 0.95, 1.06, 0.98], dtype=float)
    k_r = 1.10

    for k in range(T):
        trend = np.array([
            1.00 + 0.07 * np.sin(2 * np.pi * k / 48.0 + 0.2),
            1.00 + 0.10 * np.sin(2 * np.pi * k / 48.0 + 1.0),
            1.00 + 0.08 * np.sin(2 * np.pi * k / 48.0 + 2.0),
            1.00 + 0.09 * np.sin(2 * np.pi * k / 48.0 + 2.7),
        ])
        m = 0.90 * m + 0.10 * trend + rng.normal(0.0, 0.008, size=4)
        m = np.clip(m, 0.75, 1.35)

        # 中途粗糙度突变 + 缓慢漂移
        if k == 56:
            k_r += 0.10
        k_r = 0.995 * k_r + 0.005 * (1.08 + 0.04 * np.sin(2 * np.pi * k / 96.0))
        k_r = float(np.clip(k_r, 0.90, 1.35))

        x_true[k, :4] = m
        x_true[k, 4] = k_r

    # ========== 生成真实水力与SCADA ==========
    heads_true = np.zeros((T, 5))
    flows_true = np.zeros((T, 6))
    y_true = np.zeros((T, 5))
    y_meas = np.zeros((T, 5))

    sigma = np.array([0.25, 0.25, 0.25, 0.0015, 0.0015])  # 3压力+2流量噪声标准差
    z_true = None

    for k in range(T):
        d_true = base_demand * pattern[k] * x_true[k, :4]
        r_true = r_nominal * x_true[k, 4]
        H, q, z_true = solve_hydraulics(r_true, d_true, pipe_from, pipe_to, B_dem, H0=H0, z0=z_true)

        heads_true[k] = H
        flows_true[k] = q
        y_true[k] = observe_scada(H, q)
        y_meas[k] = y_true[k] + rng.normal(0.0, sigma)

    # ========== 开环模型(不校准) ==========
    x_open = np.array([1.0, 1.0, 1.0, 1.0, 1.0], dtype=float)
    heads_open = np.zeros_like(heads_true)
    flows_open = np.zeros_like(flows_true)
    y_open = np.zeros_like(y_true)

    z_open = None
    for k in range(T):
        d_open = base_demand * pattern[k] * x_open[:4]
        r_open = r_nominal * x_open[4]
        H, q, z_open = solve_hydraulics(r_open, d_open, pipe_from, pipe_to, B_dem, H0=H0, z0=z_open)
        heads_open[k] = H
        flows_open[k] = q
        y_open[k] = observe_scada(H, q)

    # ========== EKF在线校准 ==========
    nx, ny = 5, 5
    x = np.array([0.88, 1.12, 0.90, 1.08, 0.92], dtype=float)  # 带偏差初值
    P = np.diag([0.10**2, 0.10**2, 0.10**2, 0.10**2, 0.12**2])
    Q = np.diag([0.015**2, 0.015**2, 0.015**2, 0.015**2, 0.010**2])
    R = np.diag(sigma**2)
    eps = np.array([0.005, 0.005, 0.005, 0.005, 0.003])

    x_est = np.zeros((T, nx))
    heads_ekf = np.zeros_like(heads_true)
    flows_ekf = np.zeros_like(flows_true)
    y_ekf = np.zeros_like(y_true)

    z_ekf = None

    def clip_state(x_state):
        x_c = x_state.copy()
        x_c[:4] = np.clip(x_c[:4], 0.60, 1.50)
        x_c[4] = np.clip(x_c[4], 0.70, 1.60)
        return x_c

    def simulate_by_state(x_state, k, z_init):
        xx = clip_state(x_state)
        d = base_demand * pattern[k] * xx[:4]
        r = r_nominal * xx[4]
        H, q, z = solve_hydraulics(r, d, pipe_from, pipe_to, B_dem, H0=H0, z0=z_init)
        y = observe_scada(H, q)
        return y, H, q, z

    for k in range(T):
        # 1) 预测
        x_pred = clip_state(x)
        P_pred = P + Q

        y_pred, H_pred, q_pred, z_pred = simulate_by_state(x_pred, k, z_ekf)

        # 2) 数值Jacobian
        H_jac = np.zeros((ny, nx))
        for j in range(nx):
            x_p = x_pred.copy()
            x_p[j] += eps[j]
            try:
                y_p, _, _, _ = simulate_by_state(x_p, k, z_pred)
            except RuntimeError:
                y_p = y_pred.copy()
            H_jac[:, j] = (y_p - y_pred) / eps[j]

        # 3) 更新
        S = H_jac @ P_pred @ H_jac.T + R + 1e-9 * np.eye(ny)
        K = P_pred @ H_jac.T @ np.linalg.inv(S)
        innov = y_meas[k] - y_pred

        x = clip_state(x_pred + K @ innov)
        I = np.eye(nx)
        P = (I - K @ H_jac) @ P_pred @ (I - K @ H_jac).T + K @ R @ K.T

        # 更新后重算输出
        y_u, H_u, q_u, z_ekf = simulate_by_state(x, k, z_pred)
        x_est[k] = x
        heads_ekf[k] = H_u
        flows_ekf[k] = q_u
        y_ekf[k] = y_u

    # ========== KPI ==========
    state_open = np.tile(x_open, (T, 1))

    kpi = [
        ("压力RMSE (m)", rmse(heads_open[:, 1:], heads_true[:, 1:]), rmse(heads_ekf[:, 1:], heads_true[:, 1:])),
        ("流量RMSE (m3/s)", rmse(flows_open, flows_true), rmse(flows_ekf, flows_true)),
        ("需水系数RMSE (-)", rmse(state_open[:, :4], x_true[:, :4]), rmse(x_est[:, :4], x_true[:, :4])),
        ("粗糙度系数RMSE (-)", rmse(state_open[:, 4], x_true[:, 4]), rmse(x_est[:, 4], x_true[:, 4])),
        ("SCADA拟合RMSE", rmse(y_open, y_true), rmse(y_ekf, y_true)),
    ]

    print("\n=== 第07章 管网数字孪生在线校准 KPI ===")
    print("-" * 72)
    print(f"{'指标':<24}{'开环模型':>14}{'EKF数字孪生':>16}{'改善':>12}")
    print("-" * 72)
    for name, v_open, v_ekf in kpi:
        imp = improvement(v_open, v_ekf)
        print(f"{name:<24}{v_open:>14.5f}{v_ekf:>16.5f}{imp:>11.1f}%")
    print("-" * 72)

    # ========== 结果图 ==========
    p_err_open_t = np.sqrt(np.mean((heads_open[:, 1:] - heads_true[:, 1:]) ** 2, axis=1))
    p_err_ekf_t = np.sqrt(np.mean((heads_ekf[:, 1:] - heads_true[:, 1:]) ** 2, axis=1))
    q_err_open_t = np.sqrt(np.mean((flows_open - flows_true) ** 2, axis=1))
    q_err_ekf_t = np.sqrt(np.mean((flows_ekf - flows_true) ** 2, axis=1))

    fig, ax = plt.subplots(2, 2, figsize=(12, 8), sharex=True)

    for i in range(4):
        ax[0, 0].plot(t, x_true[:, i], lw=1.8, label=f"m{i+1} true")
        ax[0, 0].plot(t, x_est[:, i], "--", lw=1.2, label=f"m{i+1} EKF")
    ax[0, 0].set_title("Demand multipliers: True vs EKF")
    ax[0, 0].set_ylabel("m (-)")
    ax[0, 0].grid(alpha=0.3)
    ax[0, 0].legend(ncol=2, fontsize=8)

    ax[0, 1].plot(t, x_true[:, 4], lw=2.0, label="roughness true")
    ax[0, 1].plot(t, x_est[:, 4], "--", lw=2.0, label="roughness EKF")
    ax[0, 1].axvline(56, color="k", ls="--", lw=1.0, label="roughness shift")
    ax[0, 1].set_title("Equivalent roughness factor")
    ax[0, 1].set_ylabel("k_r (-)")
    ax[0, 1].grid(alpha=0.3)
    ax[0, 1].legend(fontsize=8)

    ax[1, 0].plot(t, p_err_open_t, lw=2.0, label="open-loop")
    ax[1, 0].plot(t, p_err_ekf_t, lw=2.0, label="EKF twin")
    ax[1, 0].axvline(56, color="k", ls="--", lw=1.0)
    ax[1, 0].set_title("Pressure error over time")
    ax[1, 0].set_xlabel(f"Time step ({dt_min} min)")
    ax[1, 0].set_ylabel("RMSE (m)")
    ax[1, 0].grid(alpha=0.3)
    ax[1, 0].legend(fontsize=8)

    ax[1, 1].plot(t, q_err_open_t, lw=2.0, label="open-loop")
    ax[1, 1].plot(t, q_err_ekf_t, lw=2.0, label="EKF twin")
    ax[1, 1].axvline(56, color="k", ls="--", lw=1.0)
    ax[1, 1].set_title("Flow error over time")
    ax[1, 1].set_xlabel(f"Time step ({dt_min} min)")
    ax[1, 1].set_ylabel("RMSE (m3/s)")
    ax[1, 1].grid(alpha=0.3)
    ax[1, 1].legend(fontsize=8)

    plt.tight_layout()
    plt.show()


if __name__ == "__main__":
    main()
```

代码解读（约500字）  
这段脚本对应“数字孪生在线校准”的核心闭环：先有物理模型，再用实时观测修正模型状态。水力内核采用简化非线性方程组，未知量是各需水节点水头和各管段流量；能量方程用 \(r q|q|\) 表示沿程损失，连续方程保证节点质量守恒。这样做的好处是结构清晰、可解释性强，适合教材演示 EKF 与水力求解器如何耦合。  
状态向量设为 `x=[m1,m2,m3,m4,k_r]`，其中前四项是节点需水量系数，`k_r` 是全网等效粗糙度系数。`m_i` 与 `k_r` 都按随机游走建模，表示“慢变但不确定”的真实运行状态，正是在线校准要追踪的对象。观测向量来自 SCADA：3 个压力点和 2 个流量计，形成 5 维观测，既约束压力场，也约束输配流量分配。  
EKF流程分为预测和更新两步。预测时保持状态延续并叠加过程噪声；更新时先把当前状态送入水力求解器得到预测观测，再用有限差分计算观测雅可比，最后用卡尔曼增益融合实测数据，完成状态修正。由于观测函数本质上是“黑箱水力计算”，有限差分 Jacobian 是工程上最实用的做法。  
脚本同时构造了不开启在线校准的开环模型，作为对照基线。KPI表把开环与EKF在压力RMSE、流量RMSE、需水系数RMSE、粗糙度RMSE、SCADA拟合误差上并列比较，并给出改善百分比。图形部分展示“真值 vs EKF估计”的参数轨迹，以及压力/流量误差随时间变化，能直观看到 EKF 在参数漂移或突变后如何把模型拉回到与现场一致的状态。这正是数字孪生在管网运行中的价值。
