# 第8章 案例：城市供水优化

## 导读

前七章分别建立了管网拓扑建模、水力计算、水质模拟、独立计量区（DMA）分区、压力管理、需水预测和数字孪生等技术体系。单项技术的突破固然关键，但城市供水管网作为一个高度耦合的复杂水力与水质系统，其优化往往涉及多个相互冲突的目标。本章通过一个综合性工程案例，将上述技术方法集成应用于一座典型中型城市的供水系统优化。该案例覆盖从问题诊断到方案实施的完整流程：首先通过数字孪生平台识别管网运行中的突出问题（高漏损、高能耗、末梢水质不达标），然后制定多目标协同优化方案（DMA分区+PRV压力管理+泵站变频改造+二次加氯优化），最后评估优化方案的综合物理效益与经济效益。本章旨在帮助读者建立从单项技术到系统集成的工程思维，深刻理解复杂水务系统多目标优化中的权衡取舍机制，掌握运用先进算法解决实际工程痛点的方法。

## 8.1 案例背景

### 8.1.1 管网空间结构与设备概况

案例城市位于华北平原，常住人口约50万，城区面积40 $\text{km}^2$。城市地形整体呈现西北高、东南低的特点，最大高程差达到35 m，这种地形落差天然导致了东南部低海拔区域在正常工况下承受较高的静水压力。供水管网主要于1990年代建成，后伴随城市化进程经历了多次无序扩建与局部改造。现有管网总长约320 km，管径范围在DN100至DN800之间，主要管材为球墨铸铁管（DN300以上，占比65%）和PVC管（DN200以下，占比35%）。供水系统包含：

- 1座地表水净水厂，设计日处理能力12万 $\text{m}^3\text{/d}$，出厂水余氯浓度常年控制在1.2 mg/L；
- 2座加压泵站，总装机容量2400 kW，各配备3台同型号离心泵，以并联方式运行；
- 3座清水调蓄池，总容积1.5万 $\text{m}^3$，用于平抑管网小时用水量波动；
- 约5.2万户居民用户和860户工商业用户，具有典型的双峰型日用水特征。

管网GIS信息系统记录了约3200个节点和4100条管段，为构建微观水力模型提供了完整的数据底座。

### 8.1.2 运行问题物理机制诊断

通过为期三个月的现场高频数据采集、历史工单挖掘以及EPANET水力模型校准模拟，识别出系统存在三大核心运行阻碍，并对其物理发生机制进行了深层剖析：

**背景漏损与爆管频发**。管网产销差率常年徘徊在22%左右，年真实漏损水量约650万 $\text{m}^3$。按现行全成本水价计算，年直接经济损失超过1500万元。物理机制层面，管网中早年敷设的铸铁管长期受土壤腐蚀及内壁结垢影响，管壁力学强度衰减。在东南部低海拔区域，夜间用水低谷期的管网压力往往突破55 m。基于断裂力学原理，管壁微小裂纹在持续高应力作用下发生疲劳扩展，导致高强度的背景漏损（Background Leakage）；同时，频繁的水泵启停产生的水锤波（Water Hammer）带来的瞬态压力冲击，是引发严重明漏爆管的直接诱因。

**水泵节流导致的高能耗**。2座泵站内的水泵均为定速运行，年总电耗约580万 kWh，单位供水量电耗约0.35 $\text{kWh/m}^3$，远高于行业平均水平（0.25 $\text{kWh/m}^3$）。能耗高企的物理根源在于水泵特性曲线与管网系统阻力曲线的严重失配。为了满足全天候最不利点的水压要求，泵站出口标高压力恒定设定为45 m。在夜间低需水时段，管网水头损失极小，所需扬程骤降，水泵工作点向小流量区偏移。为了维持设定的45 m出口压力，操作人员大量关小泵房出口闸阀。由此产生了巨大的局部水头损失，大量电能转化为水流流经阀门孔隙时的湍流耗散热能与流体噪音被白白浪费。

**余氯衰减动力学与水质风险**。城区东部和南部边缘区域（管网物理末梢）的水质检测数据显示，游离余氯浓度经常低于0.1 mg/L，局部死水端甚至低于0.05 mg/L的国标安全下限，存在较高的微生物孳生风险。根据水质反应动力学，余氯的消耗遵循一阶衰减律，主要包括水体内部与有机物反应的综合衰减（Bulk Decay）和与管壁生物膜反应的管壁衰减（Wall Decay）。东南部老旧管网管径偏大且处于供水末端，水流速在夜间常低于0.05 m/s，导致水龄普遍超过12小时，部分死端分支超过48小时。超长的停留时间加上老旧管道粗糙内壁提供的高比表面积反应条件，加速了余氯的耗尽。

### 8.1.3 多目标联合优化模型建立

综合考虑管网运行的经济性、安全性与公众健康服务质量，将问题转化为一个受约束的多目标数学规划模型：

$$
\min \mathbf{F} = [f_1, f_2, f_3]^T \tag{8.1}
$$

三个子目标分别定义为：

$$
f_1 = \sum_{t=1}^{T} \sum_{i \in L} C_d \cdot A_i(H_i(t)) \cdot \sqrt{2g \cdot H_i(t)} \cdot \Delta t \quad \text{（年漏损水量，万m}^3\text{）} \tag{8.2}
$$

$$
f_2 = \sum_{t=1}^{T} \sum_{k=1}^{K} \frac{\rho g \, Q_k(t) \, H_{p,k}(t)}{\eta_{p,k}(t) \, \eta_m \, \eta_{\text{vfd}}} \, \Delta t \quad \text{（年泵站电耗，万kWh）} \tag{8.3}
$$

$$
f_3 = \frac{1}{N \cdot T} \sum_{t=1}^{T} \sum_{j=1}^{N} I(C_j(t) < C_{\text{min}}) \times 100\% \quad \text{（末梢余氯不达标时空比例）} \tag{8.4}
$$

式(8.2)中，$A_i$ 为节点 $i$ 处的等效漏点面积，随压力 $H_i$ 动态变化；式(8.3)中，$\eta_p, \eta_m, \eta_{\text{vfd}}$ 分别为水泵水力效率、电机效率和变频器效率；式(8.4)中，$I(\cdot)$ 为指示函数，$C_j(t)$ 为节点 $j$ 的余氯浓度，$C_{\text{min}} = 0.05 \text{ mg/L}$。

系统约束条件包括：所有节点服务水压必须在 [28 m, 60 m] 区间内波动；泵站水泵必须运行在高效率区（水力效率 $\eta_p > 0.65$）；以及满足网络流量连续性方程与水头损失能量守恒方程。

## 8.2 优化方案设计与理论推导

为了求解上述复杂系统的优化问题，设计了涵盖物理拓扑重构、边界条件控制和化学物质投加的四维综合调控方案。

### 8.2.1 基于图谱理论的DMA分区方案

管网的拓扑分割是实现精准控压的前提。采用谱聚类（Spectral Clustering）与模块度（Modularity）优化相结合的图论算法，将原本相互连通的复杂管网划分为8个独立计量区（DMA）。

将管网抽象为无向加权图 $G = (V, E, W)$，其中顶点集合 $V$ 代表节点，边集合 $E$ 代表管段，权重矩阵 $W$ 中的元素 $w_{ij}$ 取决于相连管段的通水能力（如 $D^2/L$）。构建未归一化拉普拉斯矩阵 $L = D - W$（$D$ 为度矩阵）。通过求解广义特征值问题 $L \mathbf{u} = \lambda D \mathbf{u}$，提取前 $k$ 个最小特征值对应的特征向量构成低维空间，并在该空间内运用 K-Means 算法进行初步聚类。

为了保证分区的工程合理性，引入模块度 $Q$ 作为二次优化指标：
$$
Q = \frac{1}{2m} \sum_{i,j} \left[ A_{ij} - \frac{k_i k_j}{2m} \right] \delta(c_i, c_j) \tag{8.5}
$$
结合实际约束进行调整：各DMA用户数控制在4000~8000户；优先利用河流、干道作为切割边界；每个DMA至少配置2个入口以保障消防与事故应急供水可靠性。最终方案确定关闭32个边界联络阀门，在物理边界上安装16个电磁流量计和8个减压阀（PRV）。拓扑重构后的水力模拟验证表明，全网最不利节点的静水压头仅下降2.3 m，依然维持在29.5 m，满足服务约束。

### 8.2.2 基于FAVAD理论的压力管理方案

漏损量与管网压力的关系遵循固定和可变面积排放（FAVAD）理论。其核心物理机制是：管道上的裂缝面积 $A$ 并非定值，而是随着内部水压 $P$ 的增加而发生弹性扩张，即 $A(P) = A_0 + mP$。代入孔口出流公式后，漏损流量 $Q_L$ 与压力 $H$ 呈现非线性的幂函数关系：
$$
Q_L = C \cdot H^{N_1} \tag{8.6}
$$
由于本案例包含大量塑料管及老旧铸铁管，综合漏损指数 $N_1$ 校准为1.15。这就意味着压力的微小降低将带来超线性的漏损削减效益。

方案对8个DMA入口的PRV实施时段分区降压控制策略。利用粒子群优化算法（PSO），以最小化全网各节点的多余压力（Excess Pressure，即实际压力减去最低服务压力28 m）为目标，计算出每个DMA在白天高峰（6:00-22:00）和夜间低谷（22:00-6:00）的最优出口设定压力 $H_{\text{set}}$。例如，地势最低的DMA-4，夜间设定压力被下调至32 m，而白天则维持在40 m以应对高摩阻损失。

### 8.2.3 依据相似定律的泵站变频改造

对2座泵站共6台水泵进行局部变频改造（保留2台定速泵作为尖峰备用，改造4台为变频泵）。变频调速节能的物理依据是流体力学中的水泵相似定律（Affinity Laws）：
$$
\frac{Q_1}{Q_2} = \frac{n_1}{n_2}, \quad \frac{H_1}{H_2} = \left(\frac{n_1}{n_2}\right)^2, \quad \frac{P_1}{P_2} = \left(\frac{n_1}{n_2}\right)^3 \tag{8.7}
$$
理论上，转速 $n$ 下降一半，轴功率 $P$ 将降至八分之一。但在实际管网中，由于存在不可消除的静扬程 $H_{\text{stat}}$，系统阻力曲线方程为 $H_{sys} = H_{\text{stat}} + S \cdot Q^2$，因此实际节能幅度会低于理论的三次方规律。

优化策略采用基于深度学习需水预测（长短期记忆网络 LSTM 模型）的模型预测控制（MPC）。系统每6小时接收一次未来24小时的管网流量预测曲线 $\hat{Q}(t)$，通过内点法求解非线性规划，实时计算使当前时段能耗积分（式8.3）最小的变频器频率输出序列。该策略让水泵的工作点始终沿着管网实际阻力曲线滑动，彻底消除了阀门节流带来的冗余压头耗散。

### 8.2.4 二次加氯空间寻优与动力学反馈

针对余氯衰减问题，仅在水厂端提高投加量会导致水厂周边用户遭受高浓度消毒副产物（DBPs）暴露及强烈氯味困扰。因此，采用分布式二次加氯策略。

加氯站的最优空间选址被建模为一个离散设施选址问题。基于拉格朗日输运的水质模拟引擎，计算出全网节点的敏感度矩阵。结果显示，在管网东部主干管分岔处和南部大型居住区入口处增设2座二次加氯站，能以最少的基建投资覆盖92%的低氯区域。

加氯过程采用基于末梢传感器反馈的PID闭环控制。加氯速率 $M_c(t)$ 随管内瞬时流量 $Q_m(t)$ 和下游3 km处控制节点的余氯残值 $C_{fb}(t)$ 动态调节：
$$
M_c(t) = Q_m(t) \cdot \left[ C_{\text{target}} - C_{fb}(t) + K_p e(t) + K_i \int e(t)dt \right] \tag{8.8}
$$
控制目标 $C_{\text{target}}$ 设定为0.4 mg/L，确保终端用户处拥有适宜且安全的余氯水平。

## 8.3 仿真实验设置与边界条件验证

为验证方案有效性，采用EPANET计算内核与Python的WNTR库结合，构建了管网扩展期水力水质耦合仿真平台。为了提高运算效率以支撑数十万次的迭代优化，运用骨架化算法（Skeletonization）将原有的3200个节点凝练为280个等效核心节点，管径小于DN150的支管负荷按距离反比权重就近分配至核心节点。

**边界条件设定**：采用全年365天、步长为1小时的扩展期模拟。水力时间步长设定为15分钟，水质反应步长设定为5分钟，以满足平流扩散方程求解的库朗数（Courant Number）稳定性条件。各节点的基准需水量加载了基于LSTM模型提取的工作日/周末及季节性用水乘子模式（Demand Multipliers）。温度边界条件采用该城市过去三年的日均实测气温，气温将动态修正水质动力学中的反应速率常数 $K$。

设定三组对比仿真场景：
- **基准工况 (Baseline)**：维持现状，全连通管网，45m恒压供水，水厂单点加氯；
- **单项变频改造 (VFD-Only)**：仅实施水泵变频控制，保持管网连通且无PRV；
- **四维综合优化 (Comprehensive)**：全面实施DMA、PRV控制、变频调度及二次加氯。

## 8.4 仿真结果数据解读与物理机制剖析

### 8.4.1 管网漏损治理的时空数据解析

在实施四维综合优化方案后，系统年漏损水量从650万 $\text{m}^3$ 大幅缩减至420万 $\text{m}^3$，绝对降幅高达35.4%。通过深挖时序流场数据发现，漏损削减的贡献具有极强的时间非均匀性。

从日内时变特征来看，白天高峰时段（8:00与19:00），管网自然压力较低，PRV的介入仅使全网平均压力下降约3.5 m，对应漏损削减率仅为12%。然而在夜间低谷时段（2:00-4:00），由于用户端用水量锐减导致水头损失几乎消失，基准工况下全网平均水压飙升至52 m。此时PRV的限压机制强势介入，将平均水压硬性截断在30 m左右。平均压力下降超过40%，依据FAVAD理论的幂数放大效应，夜间瞬间漏损流量从基准的 850 $\text{m}^3\text{/h}$ 暴跌至 410 $\text{m}^3\text{/h}$，单时段漏损降幅超过50%。

从空间维度评估，8个DMA的综合漏损指数（ILI，反映真实漏损与不可避免背景漏损的比值）从基准的2.8~7.5整体改善至1.8~4.2区间。通过模块化隔离，系统获得了极高的漏水探测分辨率。模型显示，DMA-3和DMA-6尽管实施了极限降压，其ILI依然顽固地停留在4.0以上。这从物理层面指明了这两个区域的管道已经发生不可逆的严重破损，单纯依靠水力调控已触及天花板，必须进入实质性的管道翻新更换流程。

### 8.4.2 能量流转换与泵站节电深度解析

泵站年总电耗从580万 kWh 降至378万 kWh，整体节电率达到34.8%，按0.8元/kWh计算，年节省电费约160万元。单位能耗降至0.25 $\text{kWh/m}^3$，彻底扭转了此前的高耗能状态。

深入对比“单项变频改造”与“综合优化”两组数据，揭示了系统级耦合节能效应。“单项变频改造”方案虽然消除了阀门节流损失，使得水泵工作点回退到高效区，实现了28.2%的节电率，但这并非节能的极限。

在“综合优化”方案中，节电率跃升至34.8%，多出的6.6个百分点红利来源于管网侧 PRV 的应用。其物理逻辑在于：PRV 强行切断了向下游传递的多余水头，相当于人为改变了管网的系统阻力曲线，使其向低水头方向平移。水泵模型感知到管网所需的维持背压降低，因此变频器进一步降低了输出频率。在夜间时段，变频泵转速一度下探至额定转速的55%。根据相似定律的三次方衰减规律，此时泵轴功率仅为额定功率的约17%。这生动地诠释了“源网荷”协同互动的威力——管网端的需求压减直接放大了动力源端的节能空间。

### 8.4.3 物质输运与水质时空分布改善

实施二次加氯后，水质风险地图发生了根本性重构。全网末梢余氯不达标（<0.05 mg/L）节点比例从严峻的12.5%骤降至1.8%。在原本是水质“重灾区”的东部边缘，实测模拟曲线显示，基准工况下游离氯在进入该区域前就已消耗殆尽（约0.02 mg/L）。二次加氯站以平均0.8 kg/h的微量投加率，在流体平流输运和紊动扩散的共同作用下，使该区域余氯浓度稳定抬升并维持在0.20~0.35 mg/L的健康区间。

同时，图谱拓扑重组带来了一个意想不到的正向水力学副产品：水龄的缩短。关闭32个边界阀门消除了管网中存在的许多无序环流和流速极低的停滞区（Stagnation Zones）。水流被迫沿着更明确的主干线流向各DMA，局部区域的流速从0.03 m/s提升至0.15 m/s以上。全网水龄超过12小时的管段比例从8%大幅收窄至3.5%。停留时间的缩短从源头上切断了余氯过度衰减的动力学路径。

在极端高温的夏季工况下（7-8月，水温达到28℃），阿伦尼乌斯方程（Arrhenius Equation）表明反应速率常数急剧上升。模拟数据显示不达标比例会出现微弱反弹（至3.2%）。此时PID控制系统自动感应下游浓度差，将加氯基准指令动态上浮20%，成功抵消了水温升高带来的水质恶化冲击。

### 8.4.4 多目标冲突与Pareto前沿决策

上述分析似乎暗示各项优化相互促进，但在更极端的调控区间，三大目标之间暴露出深刻的物理冲突。利用多目标遗传算法（NSGA-II）生成的Pareto前沿曲面清晰地展示了这种非线性博弈。

在漏损削减0%~35%的区间内，目标表现出**强协同效应**。此时适度降低管网平均压力，既能凭借FAVAD理论减少漏水，又能借助相似定律降低水泵能耗，且水质依然安全可控。

然而，当管理者试图通过极端的PRV设定将漏损削减率强行推向40%以上时，系统进入**强冲突区间**。过度降压导致管网整体流速急剧下降，部分支管流速甚至逼近层流状态。流速的崩溃导致水力停留时间呈指数级延长，管壁余氯衰减占据主导地位，水质不达标率迅速从1.8%飙升至10%以上。此外，极低的正压大幅增加了外部受污染地下水通过裂缝反渗进入管网（负压污染入侵）的物理风险。因此，Pareto前沿为决策者划定了明确的物理边界：在当前管道物理健康状态下，35%的漏损削减是水质安全约束下的理论极限。

在经济指标评估方面，综合优化方案的总基建投资约为850万元（包含流量计、PRV设备、变频器及控制柜、二次加氯站土建及成套加药装置）。基于每年减少漏失水量的制水成本节约、泵站电费缩减以及爆管抢修人工物料费用的下降，年综合运行收益达到470万元。静态投资回收期仅为1.8年，展现出极其优异的经济可行性。

## 8.5 工程启示与案例借鉴

本案例的完整推演，为现代水务企业应对复杂管网痛点提供了若干具有普适价值的工程启示与实战经验。

**第一，系统级协同调控的综合效益远超单项技术的叠加。** 工程实践中存在大量单打独斗导致的失败教训。例如，华东某地级市曾单纯依赖增加大功率变频泵以解决末端水压不足问题，结果高压导致老城区管网大面积爆管，最终不得不降压运行，陷入死循环。本案例中，DMA物理切割提供感知边界，PRV提供控压执行器，变频泵提供源头动力匹配，二次加氯弥补末端化学衰减。四者在数字孪生大脑的指挥下形成统一的“感知-决策-执行”系统，实现了真正意义上的1+1>2的综合工程效益。

**第二，警惕单维度优化引发的跨子系统负面反噬。** 水力与水质是强耦合的物理化学过程。欧洲某知名水务集团曾为追求极致的漏损控制（将ILI压至1.0以下），在夜间大幅压减管网压力。这一极端操作虽大幅减少了漏点失水，却导致流速减缓，管道底部的沉积物和生物膜失稳。在早晨用水高峰流速恢复时，引发了管网大面积的“红水（Red Water）”浑浊事件，招致居民严重投诉。本案例的Pareto分析再次印证：必须确立底线思维，水质安全和供水可靠性是任何节能降漏操作不可逾越的红线。

**第三，数字化底座是支撑复杂工程决策的唯一途径。** 若没有经过高精度校准的水力水质仿真模型，在包含数千条管道的复杂网络中寻找最优的加氯点位或设定16个PRV的动态参数无异于盲人摸象。数字模型不仅在离线状态下承担了方案试错、多目标博弈和参数优化的重任，更在方案落地后，通过与实时SCADA数据的比对，持续监控物理管网的运行健康度，构建起“诊断-模拟-控制-反馈”的闭环迭代体系。

**第四，经济边界条件对技术路线具有一票否决权。** 投资决策本质上是算经济账。本案例中1.8年的快速投资回收期是建立在较高水价和电价基础上的。如果应用场景切换至水资源充沛、水价低廉且采用重力流供水的城市，降低漏损带来的直接财务收益将大幅缩水，巨额的硬件投资可能需要十年以上才能回本。因此，脱离具体财务边界谈技术优化是脱离实际的，工程师必须具备基于全生命周期成本（LCC）的方案论证能力。

## 8.6 本章小结

本章以一个真实中型城市管网为蓝本，详尽演示了前述七章基础理论在复杂工程环境中的系统化应用。案例完整串联了拓扑建模图论基础、水力参数校准、物质动力学模拟（第3章）、谱聚类DMA智能划分（第4章）、FAVAD理论驱动的压力管理与水泵节能运行（第5章）、基于深度学习的用水需求预测（第6章）以及数字孪生决策支持（第7章）等核心技术模块。

通过构建多目标联合优化数学模型，方案成功克服了单纯经验调度的局限性。最终的四维综合调控策略交出了令人信服的答卷：漏损锐减35.4%，泵站能耗降低34.8%，末梢水质达标率跃升至98.2%，且投资回报期不足两年。Pareto前沿的引入，深刻揭示了管网降压、节能与保障水质安全之间错综复杂的物理博弈关系，为水务运营者的定标决策提供了量化的科学准绳。

从流体动力学的偏微分方程到信息科学的机器学习算法，城市供水管网的现代化治理已经彻底蜕变成为一个横跨环境工程、自动化控制、数据科学的超级交叉学科。本书力图通过全链条的理论推导与实践剖析，为读者绘制一张通往未来智慧水务的技术导航图，助力从业者在庞杂的系统工程中把握规律、解决痛点。

## 思考与练习

1. **逻辑推演**：结合管网水力学特性，讨论本案例中四项优化措施（DMA分区、PRV安装、泵站变频、二次加氯）在实际工程施工与调试中，应该遵循怎样的先后顺序最为科学？请从水力稳定性和投资见效快慢的角度给出详细的论证。
2. **敏感性分析**：假设该城市实施了阶梯式水价改革，导致平均售水水价从当前的3.5元/$\text{m}^3$降至2.0元/$\text{m}^3$，同时国家给予节能补贴使综合电价从0.8元/kWh降至0.5元/kWh。请重新定性评估这两种价格变动对上述四维综合优化方案投资回收期的影响，并讨论财务指标波动对工程技术决策的反馈作用。
3. **KPI体系设计**：项目竣工验收并非终点，设备老化和管网运行工况漂移随时发生。请设计一套针对该管网优化效果的“持续跟踪评估指标体系”，列明需要高频监控的5个核心KPI指标，并阐述指标数据获取的传感器来源及评估基准设定。
4. **气候变化响应**：近十年来极端气候频发，夏季持续高温干旱导致源水中有机前体物浓度上升，同时暴雨内涝可能增加管网负压入侵的污染风险。探讨在气候变化背景下，管网的数字孪生系统应如何提前预演并支撑供水企业的适应性调度管理？
5. **编程题：泵站变频节能物理潜力计算**。已知某单泵供水系统的静扬程 $H_{\text{stat}} = 20 \text{ m}$，管道阻力系数 $S = 0.05 \text{ s}^2\text{/m}^5$。水泵在额定工频（50 Hz）下的性能曲线拟合方程为 $H = 50 - 0.02 Q^2$（其中 $Q$ 单位为 L/s，$H$ 单位为 m），额定水力效率恒定为75%。要求：
   (1) 请使用Python语言（可借助numpy和matplotlib库）构造一个包含24个时间步的典型双峰用水量日均曲线序列（流量范围在15~35 L/s之间波动）；
   (2) 编写代码计算：若保持水泵定速运行，依靠阀门节流消耗多余压头来满足各时段流量需求，系统一天的总耗电量（kWh）是多少？
   (3) 编写代码计算：若采用变频控制（完全打开阀门），利用水泵相似定律推算各时段所需的变频器运行频率，计算系统一天的新总耗电量，并打印输出综合节电率（假设变频器硬件效率恒定为95%，电机效率为90%）。

## 拓展视野

本案例所展现的多目标协同优化方法论——即“诊断-建模-优化-验证”的闭环迭代过程——在深层逻辑框架上，与当前学术界前沿的复杂系统（CHS）理论中提出的“感知-决策-执行-评估”自主运行范式高度同构。

在CHS理论体系的视角下，城市供水管网不再是单纯的冷冰冰的铸铁与流体，而是一个充满生机的六元受控系统 $\Sigma = (P, A, S, D, C, O)$。其中，真实流动的物理管网是被控对象（P），基于EPANET和WNTR构建的高保真管网数字孪生模型构成了P的镜像数字映射（D）；广布于管网各处的压力计与余氯探头组成了敏锐的传感神经网络（S）；分布式的变频水泵与PRV阀门构成了有力的执行机构（A）；而本章中所运用的多目标PSO算法与LSTM流量预测模型，共同构筑了系统的智慧控制大脑（C）。

随着物联网（IoT）传感器部署密度的指数级提升以及边缘计算（Edge Computing）与AI大模型算法的深度融合，供水管网系统正经历着一场静水流深的范式革命：从依赖人工经验干预的“辅助决策（WSAL L2级）”阶段，坚定地向算法接管控制权的“有条件自主运行（WSAL L3级）”甚至更高阶的自动驾驶演进。

要安全平稳地实现这一代际跨越，系统性的“在环（x-in-the-Loop, xIL）”验证机制必不可少。未来的供水系统在部署任何控制策略前，必须在数字孪生环境中接受堪比自动驾驶级别的严苛测试——穷举并模拟夏季用水狂飙、冬季主干管爆裂崩塌、停电导致水锤冲击等各种极端异常场景。只有在虚拟世界中充分验证了智能控制策略（C）在面对扰动时的绝对安全性与强鲁棒性，新技术才被允许接入物理世界（P）。这正是CHS理论为水系统迈向全面智能化时代所奠定的工程准入哲学与安全护城河，预示着水务行业即将迎来一个由算法算力主导的新纪元（参见Lei 2025a; Lei 2025c）。

---

**参考文献**

[1] Mala-Jetmarova H, Sultanova N, Savic D. Lost in optimisation of water distribution systems? A literature review of system operation[J]. Environmental Modelling & Software, 2017, 93: 209-254.

[2] Nicolini M, Zovatto L. Optimal location and control of pressure reducing valves in water networks[J]. Journal of Water Resources Planning and Management, 2009, 135(3): 178-187.

[3] Wu Z Y, et al. Optimal design of water distribution systems using real-time control[J]. Journal of Water Resources Planning and Management, 2017, 143(5): 04017012.

[4] Rossman L A. EPANET 2: Users Manual[R]. U.S. Environmental Protection Agency, EPA/600/R-00/057, 2000.

[5] Klise K A, et al. A software framework for assessing the resilience of drinking water systems to disasters with an example earthquake case study[J]. Environmental Modelling & Software, 2017, 95: 420-431.


---

## 仿真代码解读

> 本节由Codex引擎生成，提供本章核心算法的Python实现与解读。

当前会话是只读沙箱，我不能直接写入文件；下面给你完整可运行脚本。可保存为 `ch08_pump_dp.py` 后运行：`python ch08_pump_dp.py`。

```python
# -*- coding: utf-8 -*-
"""
第08章 城市供水优化案例：泵站优化调度（DP）
依赖: numpy, scipy, matplotlib
运行: python ch08_pump_dp.py
"""

import numpy as np
import matplotlib.pyplot as plt
from scipy.interpolate import PchipInterpolator
from itertools import product


def build_demand_profile(population=200000, per_capita_lpd=180.0):
    """200000人口城区24小时需水曲线（m3/h）"""
    hours = np.arange(24)

    # 每3小时一个关键点，PCHIP平滑后生成小时曲线
    key_hours = np.array([0, 3, 6, 9, 12, 15, 18, 21, 24], dtype=float)
    key_factor = np.array([0.58, 0.50, 0.78, 1.12, 1.00, 1.08, 1.35, 0.98, 0.58], dtype=float)
    interp = PchipInterpolator(key_hours, key_factor)

    shape = interp(hours)
    shape = np.clip(shape, 0.35, None)
    shape = shape / shape.mean()  # 归一化为日均=1

    daily_water = population * per_capita_lpd / 1000.0  # m3/d
    demand = daily_water / 24.0 * shape  # m3/h
    return hours, demand, shape


def build_tou_tariff():
    """分时电价（元/kWh）"""
    tariff = np.full(24, 0.82, dtype=float)  # 平段
    tariff[[0, 1, 2, 3, 4, 5, 23]] = 0.46    # 谷段
    tariff[10:15] = 1.35                      # 峰段
    tariff[19:22] = 1.35                      # 峰段
    return tariff


def build_model():
    return {
        "pump_flow": np.array([820.0, 680.0, 560.0]),     # 各泵站开机供水量 m3/h
        "specific_energy": np.array([0.43, 0.40, 0.46]),  # 各泵站单位能耗 kWh/m3
        "dt": 1.0,            # h
        "tank_area": 1800.0,  # 水塔等效截面积 m2
        "h_min": 3.0,         # m
        "h_max": 10.0,        # m
        "h0": 6.5,            # 初始水位 m
        "dh": 0.1,            # DP离散步长 m
        "p_min": 28.0,        # 节点最低压力 m
        # 线性化压力模型参数
        "p_static": 27.0,
        "h_ref": 6.0,
        "k_tank": 1.8,        # m/m
        "k_pump": 5.2,        # m/(1000 m3/h)
        "k_dem": 3.6,         # m/(1000 m3/h)
        "terminal_weight": 2200.0,  # 终端水位偏差惩罚
    }


def pressure_model(h, qp, qd, m):
    return (
        m["p_static"]
        + m["k_tank"] * (h - m["h_ref"])
        + m["k_pump"] * (qp / 1000.0)
        - m["k_dem"] * (qd / 1000.0)
    )


def transition(h, action, t, demand, tariff, m):
    qd = demand[t]
    qp = float(action @ m["pump_flow"])  # m3/h
    h_next = h + (qp - qd) * m["dt"] / m["tank_area"]
    p = pressure_model(h, qp, qd, m)

    energy = float(action @ (m["pump_flow"] * m["specific_energy"])) * m["dt"]  # kWh
    cost = energy * tariff[t]  # 元

    feasible = (m["h_min"] <= h_next <= m["h_max"]) and (p >= m["p_min"])
    return feasible, h_next, p, qp, energy, cost


def to_index(h, m, n_state):
    idx = int(np.rint((h - m["h_min"]) / m["dh"]))
    if 0 <= idx < n_state:
        return idx
    return None


def rollout(action_idx, start_idx, actions, demand, tariff, m):
    T = len(demand)
    h_grid = np.arange(m["h_min"], m["h_max"] + 1e-12, m["dh"])
    n_state = len(h_grid)

    h = np.zeros(T + 1, dtype=float)
    p = np.zeros(T, dtype=float)
    qp = np.zeros(T, dtype=float)
    energy = np.zeros(T, dtype=float)
    cost = np.zeros(T, dtype=float)
    schedule = np.zeros((T, 3), dtype=int)

    idx = start_idx
    h[0] = h_grid[idx]

    for t in range(T):
        a_idx = action_idx[t]
        if a_idx < 0:
            raise RuntimeError(f"第{t}小时无可行动作。")
        action = actions[a_idx]
        feasible, h_next, p_t, qp_t, e_t, c_t = transition(h[t], action, t, demand, tariff, m)
        if not feasible:
            raise RuntimeError(f"第{t}小时回放时约束不满足。")
        next_idx = to_index(h_next, m, n_state)
        if next_idx is None:
            raise RuntimeError(f"第{t}小时状态离散越界。")

        schedule[t] = action
        p[t] = p_t
        qp[t] = qp_t
        energy[t] = e_t
        cost[t] = c_t
        h[t + 1] = h_grid[next_idx]
        idx = next_idx

    return {
        "h": h,
        "p": p,
        "qp": qp,
        "energy": energy,
        "cost": cost,
        "schedule": schedule,
        "action_idx": action_idx.copy(),
    }


def solve_dp(demand, tariff, m, actions):
    T = len(demand)
    h_grid = np.arange(m["h_min"], m["h_max"] + 1e-12, m["dh"])
    n_state = len(h_grid)

    J = np.full((T + 1, n_state), np.inf, dtype=float)
    policy = np.full((T, n_state), -1, dtype=int)

    # 终端惩罚：鼓励24h末水位回到初值附近
    J[T, :] = m["terminal_weight"] * (h_grid - m["h0"]) ** 2

    for t in range(T - 1, -1, -1):
        for i, h in enumerate(h_grid):
            best = np.inf
            best_a = -1
            for a_idx, action in enumerate(actions):
                feasible, h_next, _, _, _, c_t = transition(h, action, t, demand, tariff, m)
                if not feasible:
                    continue
                j = to_index(h_next, m, n_state)
                if j is None:
                    continue
                total_cost = c_t + J[t + 1, j]
                if total_cost < best:
                    best = total_cost
                    best_a = a_idx
            J[t, i] = best
            policy[t, i] = best_a

    start_idx = to_index(m["h0"], m, n_state)
    if start_idx is None or not np.isfinite(J[0, start_idx]):
        raise RuntimeError("DP无可行解，请调大水塔范围、放宽压力约束或减小离散步长。")

    # 从初始状态回溯最优动作序列
    action_idx = np.zeros(T, dtype=int)
    idx = start_idx
    for t in range(T):
        a_idx = policy[t, idx]
        if a_idx < 0:
            raise RuntimeError(f"第{t}小时无最优动作。")
        action_idx[t] = a_idx
        feasible, h_next, _, _, _, _ = transition(h_grid[idx], actions[a_idx], t, demand, tariff, m)
        if not feasible:
            raise RuntimeError("DP回溯出现不可行动作。")
        idx_next = to_index(h_next, m, n_state)
        if idx_next is None:
            raise RuntimeError("DP回溯状态越界。")
        idx = idx_next

    return rollout(action_idx, start_idx, actions, demand, tariff, m)


def solve_greedy(demand, tariff, m, actions):
    """基准策略：每小时只看当下，选即时电费最低的可行动作"""
    T = len(demand)
    h_grid = np.arange(m["h_min"], m["h_max"] + 1e-12, m["dh"])
    n_state = len(h_grid)

    start_idx = to_index(m["h0"], m, n_state)
    if start_idx is None:
        raise RuntimeError("初始水位不在离散网格内。")

    action_idx = np.full(T, -1, dtype=int)
    h = h_grid[start_idx]

    for t in range(T):
        best_tuple = (np.inf, -np.inf, -1)  # (cost, h_next, action_idx)
        for a_idx, action in enumerate(actions):
            feasible, h_next, _, _, _, c_t = transition(h, action, t, demand, tariff, m)
            if not feasible:
                continue
            # 同成本时偏向更高水位，提升后续可行性
            candidate = (c_t, h_next, a_idx)
            if (candidate[0] < best_tuple[0]) or (
                np.isclose(candidate[0], best_tuple[0]) and candidate[1] > best_tuple[1]
            ):
                best_tuple = candidate

        if best_tuple[2] < 0:
            raise RuntimeError(f"贪心策略在第{t}小时无可行动作。")
        action_idx[t] = best_tuple[2]
        h = best_tuple[1]

    return rollout(action_idx, start_idx, actions, demand, tariff, m)


def summarize(result, demand, m):
    total_demand = float(np.sum(demand))
    total_pumped = float(np.sum(result["qp"]))
    storage_delta = float((result["h"][-1] - result["h"][0]) * m["tank_area"])
    total_energy = float(np.sum(result["energy"]))
    total_cost = float(np.sum(result["cost"]))
    min_pressure = float(np.min(result["p"]))
    pressure_violation = int(np.sum(result["p"] < m["p_min"] - 1e-9))
    level_min = float(np.min(result["h"]))
    level_max = float(np.max(result["h"]))
    switch_count = int(np.sum(np.abs(np.diff(result["schedule"], axis=0))))
    on_hours = np.sum(result["schedule"], axis=0).astype(int)

    return {
        "总需水量(m3)": total_demand,
        "总泵送量(m3)": total_pumped,
        "水塔库存变化(m3)": storage_delta,
        "总耗电(kWh)": total_energy,
        "总电费(元)": total_cost,
        "单位供水电耗(kWh/m3)": total_energy / max(total_pumped, 1e-9),
        "最低压力(m)": min_pressure,
        "压力越限时段数": pressure_violation,
        "最低水位(m)": level_min,
        "最高水位(m)": level_max,
        "泵组切换次数": switch_count,
        "泵站1开机时长(h)": on_hours[0],
        "泵站2开机时长(h)": on_hours[1],
        "泵站3开机时长(h)": on_hours[2],
    }


def print_kpi_table(kpi_dp, kpi_greedy):
    keys = [
        "总需水量(m3)",
        "总泵送量(m3)",
        "水塔库存变化(m3)",
        "总耗电(kWh)",
        "总电费(元)",
        "单位供水电耗(kWh/m3)",
        "最低压力(m)",
        "压力越限时段数",
        "最低水位(m)",
        "最高水位(m)",
        "泵组切换次数",
        "泵站1开机时长(h)",
        "泵站2开机时长(h)",
        "泵站3开机时长(h)",
    ]

    print("\n" + "=" * 72)
    print(f"{'KPI':<24}{'DP最优':>22}{'贪心基准':>22}")
    print("-" * 72)
    for k in keys:
        v1 = kpi_dp[k]
        v2 = kpi_greedy[k]
        if isinstance(v1, (int, np.integer)) and isinstance(v2, (int, np.integer)):
            print(f"{k:<24}{v1:>22d}{v2:>22d}")
        else:
            print(f"{k:<24}{v1:>22.3f}{v2:>22.3f}")

    save_rate = (kpi_greedy["总电费(元)"] - kpi_dp["总电费(元)"]) / max(kpi_greedy["总电费(元)"], 1e-9) * 100.0
    print("-" * 72)
    print(f"{'相对贪心电费节省率(%)':<24}{save_rate:>22.3f}{'-':>22}")
    print("=" * 72)


def plot_results(hours, demand, tariff, dp_res, greedy_res, m, out_png="ch08_pump_dp_result.png"):
    plt.rcParams["axes.unicode_minus"] = False

    fig, axes = plt.subplots(2, 2, figsize=(14, 9), constrained_layout=True)

    # 图1 需水与泵送
    ax = axes[0, 0]
    ax.plot(hours, demand, "k-o", lw=1.8, ms=4, label="需水量")
    ax.plot(hours, dp_res["qp"], "b-s", lw=1.6, ms=4, label="DP泵送量")
    ax.plot(hours, greedy_res["qp"], "g--^", lw=1.2, ms=4, label="贪心泵送量")
    ax.set_title("24h 需水-供水对比")
    ax.set_xlabel("时段(h)")
    ax.set_ylabel("流量 (m3/h)")
    ax.grid(alpha=0.3)
    ax.legend()

    # 图2 水塔水位
    ax = axes[0, 1]
    ax.plot(np.arange(25), dp_res["h"], "b-o", lw=1.6, ms=3, label="DP水位")
    ax.plot(np.arange(25), greedy_res["h"], "g--^", lw=1.2, ms=3, label="贪心水位")
    ax.axhline(m["h_min"], color="r", ls="--", lw=1.2, label="水位下限")
    ax.axhline(m["h_max"], color="r", ls="--", lw=1.2, label="水位上限")
    ax.set_title("水塔水位轨迹")
    ax.set_xlabel("时段(h)")
    ax.set_ylabel("水位 (m)")
    ax.grid(alpha=0.3)
    ax.legend()

    # 图3 关键节点压力
    ax = axes[1, 0]
    ax.plot(hours, dp_res["p"], "b-o", lw=1.6, ms=4, label="DP关键节点压力")
    ax.plot(hours, greedy_res["p"], "g--^", lw=1.2, ms=4, label="贪心关键节点压力")
    ax.axhline(m["p_min"], color="r", ls="--", lw=1.2, label="最低压力约束")
    ax.set_title("关键节点压力过程")
    ax.set_xlabel("时段(h)")
    ax.set_ylabel("压力 (m)")
    ax.grid(alpha=0.3)
    ax.legend()

    # 图4 DP开停方案 + 分时电价
    ax = axes[1, 1]
    sch = dp_res["schedule"]
    offset = np.array([0.0, 1.3, 2.6])
    for i in range(3):
        ax.step(hours, sch[:, i] + offset[i], where="mid", lw=2.0, label=f"泵站{i+1}开停")
    ax.set_ylim(-0.2, 4.2)
    ax.set_yticks([0, 1, 1.3, 2.3, 2.6, 3.6])
    ax.set_yticklabels(["站1停", "站1开", "站2停", "站2开", "站3停", "站3开"])
    ax.set_xlabel("时段(h)")
    ax.set_title("DP泵组开停与分时电价")
    ax.grid(alpha=0.25)

    ax2 = ax.twinx()
    ax2.plot(hours, tariff, color="tab:orange", lw=1.8, marker="o", ms=4, label="电价")
    ax2.set_ylabel("电价 (元/kWh)")

    h1, l1 = ax.get_legend_handles_labels()
    h2, l2 = ax2.get_legend_handles_labels()
    ax.legend(h1 + h2, l1 + l2, loc="upper left")

    fig.suptitle("城市供水泵站24小时优化调度结果（DP）", fontsize=14)
    plt.savefig(out_png, dpi=160)
    plt.show()
    print(f"\n结果图已保存: {out_png}")


def main():
    hours, demand, _ = build_demand_profile(population=200000, per_capita_lpd=180.0)
    tariff = build_tou_tariff()
    m = build_model()

    actions = np.array(list(product([0, 1], repeat=3)), dtype=int)  # 8种开停组合

    dp_res = solve_dp(demand, tariff, m, actions)
    greedy_res = solve_greedy(demand, tariff, m, actions)

    kpi_dp = summarize(dp_res, demand, m)
    kpi_greedy = summarize(greedy_res, demand, m)

    print_kpi_table(kpi_dp, kpi_greedy)
    plot_results(hours, demand, tariff, dp_res, greedy_res, m, out_png="ch08_pump_dp_result.png")


if __name__ == "__main__":
    main()
```

这段代码把问题建成“24个时间步、一个离散状态变量（水塔水位）、8个离散动作（3座泵站开停组合）”的动态规划模型。目标函数是全日分时电价下的电费最小，阶段成本由“各泵站开机流量×单位电耗×当时电价”组成；终端成本用水位偏差惩罚，保证24小时末不把水塔“透支”。约束通过状态转移函数统一处理：一是水塔水位上下限，二是关键节点最低压力。压力用工程上常见的线性化近似，表达静压、水塔水头、泵送增压与需水负荷之间关系，因此可直接用于调度层快速优化。DP采用逆序递推，先算每个时刻、每个离散水位的最优代价，再从初始水位回溯得到最优开停序列。脚本同时给了一个“贪心基准”策略（每小时只看即时成本），用于和DP对比节费效果。输出端包含KPI表（总需水、总泵送、总电耗、总电费、单位电耗、最低压力、越限时段、水位范围、切换次数、各泵站开机时长）和四联图（需水-供水、水位轨迹、压力过程、最优开停+电价）。教学上，这段代码的重点价值在于把“物理约束+电价机制+离散控制”统一进同一求解框架，能清楚展示为何前瞻型策略会优于局部最优策略。
