# ch02 评审报告 — 稳态水力计算（Hardy-Cross/Newton）

**评审者**: Gemini (local-gemini via Claude代理补充评审)
**评审日期**: 2026-03-21
**章节文件**: books/urban-water-distribution/ch02.md

---

## D1-D7 维度评分表

| 维度 | 评分 | 说明 |
|------|------|------|
| D1 可教性与难度梯度 | 9/10 | 从Hazen-Williams出发，经Darcy-Weisbach，至局部损失等效处理，再到图论状态方程组，难度梯度设计合理；每个公式后均有物理解释，可教性强 |
| D2 代码/公式正确性 | 8/10 | 公式(2.1)-(2.9)推导严谨，Hazen-Williams指数1.852与标准文献吻合；Colebrook-White方程(2.4)及Swamee-Jain近似(2.5)参数正确；等效管长公式L_e = K_L D/f中f需说明是对应流态下的Darcy摩阻系数，否则有歧义 |
| D3 理论创新性 | 6/10 | 内容属成熟知识体系，无原创贡献；但将公式推导与物理机理深度结合的写法具有教学创新性，优于同类教材的纯算法描述 |
| D4 规范一致性 | 8/10 | 符号在本章内前后统一（Q为流量，h_f为沿程损失，R为半径等）；公式编号连续；建议对比第1章确认R（半径）与第1章拓扑中R的记号是否冲突 |
| D5 逻辑严密性 | 9/10 | 从物理守恒定律推导三组方程（质量守恒、能量方程、KVL），最后说明方程组唯一解条件，论证链完整；图论欧拉公式的引用准确 |
| D6 文献真实性 | 7/10 | 提及Hardy-Cross法"1936年提出"、EPANET等软件，但本章正文无显式文献引用，建议在关键论断（如Swamee-Jain近似适用范围）处加注文献 |
| D7 工程实用性 | 9/10 | C值随管龄衰减的数据（新管C≈130-140，运行20年降至100，严重腐蚀降至60）来自工程实测经验，具有直接参考价值；局部损失占5%-15%的工程比例数据也恰当 |

---

## P0 问题（必须修改）

- **P0-1**: 公式(2.1) Hazen-Williams公式中的量纲一致性问题。当Q单位为m³/s、L单位为m、D单位为m时，系数10.67是SI单位制下的经验系数。但该系数在不同单位制下数值不同（英制约为4.727），正文应明确说明该公式仅适用于SI单位制，或将系数的单位制来源注明，防止读者直接套用英制手册数据。

---

## P1 问题（建议修改）

- **P1-1**: 等效管长公式 $L_e = K_L D / f$ 中，$f$ 取何流态下的摩阻系数未说明。在Hazen-Williams框架下不存在$f$，混用两套公式体系容易造成混淆，建议补充说明此处应使用Darcy-Weisbach体系下对应流速的$f$值。
- **P1-2**: 图论欧拉公式引用处（"图论欧拉公式"）只做了文字说明，未给出具体的节点数-边数-回路数关系式（$m = n_J + l - 1$ 对于连通图），建议补充公式以便读者核验。
- **P1-3**: 第2.1.4节说明"该非线性代数方程组在给定合法边界条件时具有唯一确定的物理实数解"，但未说明何为"合法"边界条件（如至少一个固定水头节点），建议补充定义。

---

## P2 问题（可选优化）

- **P2-1**: 可在本章末增加一个小型例题（如3节点、2管段的简单管网），演示三组方程的具体构建过程，帮助初学者从抽象到具体。
- **P2-2**: 建议在C值表中增加HDPE管（C≈140-150）和球墨铸铁管新管的典型值，以便工程师参考现代管材。

---

## 综合评价

**综合评分: 8.2/10**

本章是全书的核心基础章节，理论推导严谨、物理解释到位，Hazen-Williams与Darcy-Weisbach双公式体系的对比分析体现了教学深度。工程数据参数充分，具有较高的参考价值。P0级问题中量纲一致性的说明必须在出版前修正，以防工程人员因单位制混用导致计算错误。整体质量达到高水平专业教材标准。
