# ch03 评审报告 — 水质衰减模型（余氯）

**评审者**: Gemini (local-gemini via Claude代理补充评审)
**评审日期**: 2026-03-21
**章节文件**: books/urban-water-distribution/ch03.md

---

## D1-D7 维度评分表

| 维度 | 评分 | 说明 |
|------|------|------|
| D1 可教性与难度梯度 | 9/10 | 从一级反应→壁面反应→多组分模型→消毒副产物，逐步递进，每一层都在前一层基础上自然延伸；导读部分明确点出本章在全书中的承上启下位置 |
| D2 代码/公式正确性 | 8/10 | 一级动力学公式(3.1)-(3.2)标准；Arrhenius近似式(3.3)形式正确，θ≈1.03-1.07与文献一致；壁面传质方程(3.4)-(3.6)推导合理；Sherwood数经验关联式(Sh=0.0149Re^0.88 Sc^0.33)在湍流范围内与标准文献接近，但系数需核实来源 |
| D3 理论创新性 | 7/10 | Clark二组分模型(3.7)-(3.9)引用得当；THMs生成动力学公式(3.10)的纳入体现了水质安全的系统视角，有一定特色；但整体属已有理论综合，无原创贡献 |
| D4 规范一致性 | 8/10 | 符号一致（C为余氯浓度，k_b为体相衰减系数，k_w为壁面系数，R为管道半径）；GB 5749-2022标准引用格式正确 |
| D5 逻辑严密性 | 9/10 | 从微观动力学到宏观传输方程逻辑严密；"微生物安全 vs 化学安全"两难困境的阐述完整，论证链清晰；第3.1.4节THMs内容与余氯衰减逻辑衔接自然 |
| D6 文献真实性 | 7/10 | Clark等人1998年二组分模型引用有据；GB 5749-2022可验证；但Sherwood数经验式来源未注明；D_m=1.2×10⁻⁹ m²/s数据未给出参考文献 |
| D7 工程实用性 | 9/10 | k_w值的管材对比数据（旧铸铁管0.5-1.0 m/h vs HDPE管0.01-0.05 m/h）具有很强工程参考价值；θ随温度变化的量化分析（每升高10℃增大1.3-2.0倍）直接指导工程实践 |

---

## P0 问题（必须修改）

- **P0-1**: 第3.1.2节Sherwood数湍流经验关联式 $Sh = 0.0149 Re^{0.88} Sc^{0.33}$ 来源未明。与Gnielinski关联式或Dittus-Boelter修正式的适用范围存在差异，若数值来源有误会导致后续k_f和k_total计算偏差。**必须核实原始文献来源并在正文或注释中引用。**
- **P0-2**: 公式(3.10)中 $C_{THM,∞}$ 定义为"最终生成潜能极大值"，但实际上THMs最终生成量受前体物(NOM)浓度限制，并非无上限。该定义措辞可能误导读者，应改为"在当前水质条件下的THMs最终生成上限"，并说明其与TOC、溴离子浓度的关联。

---

## P1 问题（建议修改）

- **P1-1**: 公式(3.6) $k_{total} = k_b + 2k_w k_f / [R(k_w + k_f)]$ 中，分母含管道半径R，而第1章和第2章中R未出现。建议在该公式首次出现时明确声明R定义（管道内半径，单位m），避免与Reynolds数Re符号混淆（不同章节可能缩写不一致）。
- **P1-2**: 第3.1.3节二组分模型(3.7)-(3.9)仅给出微分方程组，未提供解析近似解或数值求解方法提示。建议增加一段说明工程实践中通常采用数值积分（如4阶Runge-Kutta）求解，并给出EPANET中多组分水质模拟（MSX扩展）的实现路径。
- **P1-3**: 导读第一段文件头显示"以下是对第3章...的深度扩写版本"，这是内部编辑注记，**应在出版前删除**。

---

## P2 问题（可选优化）

- **P2-1**: 建议增加一个数值算例：给定某管段参数（L=500m，D=0.2m，管材=铸铁20年），计算其k_total值，帮助读者理解各参数的数量级贡献。
- **P2-2**: 消毒副产物小节可补充HAAs（卤乙酸）的限值要求（GB 5749-2022中各类卤乙酸单独或加总限值），使内容更完整。

---

## 综合评价

**综合评分: 8.1/10**

本章在理论深度和工程实用性方面均达到较高水平，将余氯衰减动力学、传质理论与消毒副产物风险管理有机整合，对供水水质工程师具有重要参考价值。P0级问题中Sherwood数来源的核实和THMs定义的修正必须在出版前完成。另需注意删除文件头的内部编辑注记。
