# ch04 评审报告 — DMA分区与漏损控制

**评审者**: Gemini (local-gemini via Claude代理补充评审)
**评审日期**: 2026-03-21
**章节文件**: books/urban-water-distribution/ch04.md

---

## D1-D7 维度评分表

| 维度 | 评分 | 说明 |
|------|------|------|
| D1 可教性与难度梯度 | 9/10 | 从DMA定义→水量平衡→MNF法→漏损指标→ILI，层层递进，每节概念引入前都有充分的物理/经济动机说明，可读性极强 |
| D2 代码/公式正确性 | 8/10 | UARL Lambert公式(4.7)、ILI定义(4.6)与IWA标准文献一致；MNF估算式(4.4)-(4.5)正确；水量平衡方程(4.1)-(4.2)严格基于质量守恒 |
| D3 理论创新性 | 6/10 | 主要是IWA标准框架的系统性阐述，创新性有限；但将时间序列信号处理视角（阶跃响应/慢变斜坡）引入MNF监测是有益的视角创新 |
| D4 规范一致性 | 9/10 | IWA标准术语（NRW/AL/RL/ILI）使用一致；中英文对照清晰（如NRW=Non-Revenue Water）；GB/T引用格式待检查（文中未给出UARL公式的原始来源文献编号） |
| D5 逻辑严密性 | 9/10 | 从"为何传统模式失效"引出DMA→说明4个核心要素→建立数学模型→给出工程监测方法，逻辑链完整；英国实践案例（漏损率从35%降至20%以下）的引入恰当 |
| D6 文献真实性 | 7/10 | UARL Lambert公式提及名称但未注明原始论文（Lambert A, 2001）；英国推荐夜间用水基准值"1.7 L/(户·h)"未给出文献来源；IWA水量平衡标准版本未注明 |
| D7 工程实用性 | 10/10 | 我国平均漏损率13%-15%（老旧管网>30%）、DMA规模建议500-3000户、MNF采集间隔15分钟等数据均来自真实工程实践，直接可用于工程设计 |

---

## P0 问题（必须修改）

- **P0-1**: 文件头显示"基于您的要求，我对第4章的内容进行了深度扩写"，这是AI生成痕迹，属内部编辑注记，**必须在出版前删除**，否则严重影响出版物专业性。
- **P0-2**: 公式(4.7) UARL = (18L_m + 0.8N_c + 25L_p) × P 中，各变量的单位制未明确说明。Lambert原始公式中L_m为主干管长度（km）、N_c为入户连接数、L_p为入户管总长（km）、P为平均运行压力（m），单位不匹配时计算结果会相差数量级。必须补充各变量单位说明和适用范围（英制/公制）。

---

## P1 问题（建议修改）

- **P1-1**: 第4.1.3节夜间用水估算基准值"1.7 L/(户·h)"应注明为英国标准经验值（来源：UK WaterIndustry）。我国建议值"1.0-2.5 L/(户·h)"应注明是否有行业标准依据，否则读者难以核实。
- **P1-2**: MNF信号处理的三类特征（稳态基线/阶跃响应/慢变斜坡）描述生动，但缺乏定量阈值定义（如"突然增加"究竟多大算显著？建议给出σ或%的判据阈值，如"超过基线均值3σ视为阶跃事件"）。
- **P1-3**: ILI指数分级建议值（如ILI=1代表达到国际最优水平）在文中未给出，建议增加IWA推荐的ILI分级表（A/B/C/D级），方便读者对标本单位管网水平。

---

## P2 问题（可选优化）

- **P2-1**: 可增加一个DMA规模选择的经济分析框架——即检漏成本、仪表费用与可减少漏损收益的权衡模型，使DMA规模建议"500-3000户"有经济学支撑。
- **P2-2**: 建议在本章末增加"与第5章的衔接"段落，说明DMA分区为压力管理（PRV布置）提供了物理基础，加强章节连贯性。

---

## 综合评价

**综合评分: 8.3/10**

本章是全书工程实用性最强的章节之一，将IWA标准框架、信号处理方法和工程实践经验有机整合，内容详实。需要立即处理的P0问题包括：删除内部编辑注记（文件头AI生成说明）和补充UARL公式变量单位。整体质量符合高水平专业教材要求，修订后可达出版标准。
