# 第1章 ASM1/ASM3活性污泥模型

## 1.1 导读

活性污泥法自1914年由Ardern和Lockett在英国曼彻斯特问世以来，经历了百余年的技术演进，至今依然稳居全球城市污水与工业废水处理的主流工艺地位。然而，活性污泥过程本质上是一个包含了数十种乃至上百种微生物群落、多种有机与无机底物协同转化的高度复杂生化系统。在这个系统中，生化反应不仅受到温度、pH值、溶解氧浓度等环境因素的直接限制，其动力学行为更展现出高度非线性与多时间尺度的特征。为了对这一复杂且动态的过程进行科学、定量的描述，国际水协会（IWA，前身为国际水污染研究与控制协会IAWPRC）的专家组于1987年首次提出了活性污泥模型（Activated Sludge Model, ASM）系列。该系列模型为污水处理过程提供了系统化、标准化的数学描述框架，彻底终结了过去主要依赖经验公式和“黑箱”操作的传统工程设计模式，将污水处理推入了精确计算与智能控制的新时代。

ASM1模型作为整个模型家族的开山之作，涵盖了13个核心状态变量和8个基础反应过程，能够系统、完整地描述有机物碳源降解、自养菌硝化与异养菌反硝化的主要代谢路径，奠定了现代污水处理数学建模的基石。随着全球环保标准的日益严格以及科学研究的不断深入，研究人员在工程实践中发现ASM1在处理动态冲击进水负荷、以及解释某些特定生化现象时存在固有局限。为此，IWA后续组织开发了ASM2、ASM2d以及ASM3等高级模型。其中，ASM3模型在保留ASM1基本碳氮生化脱除框架的基础上，实现了机理层面的重大重构：引入了微生物的胞内储存机制，并摒弃了原有的“死亡-再生”循环假说，转而采用内源呼吸理论来描述微生物群落的衰减过程。这一理论框架的升级，不仅大幅降低了模型校准的复杂度，更使得模型能够极为准确地反映微生物在复杂多变环境下的实际代谢特征。本章将系统、深入地探讨ASM1与ASM3的模型结构、动力学方程的数学推导过程、参数辨识体系及其在控制仿真中的应用，为后续各章中复杂控制器的设计与全流程系统仿真分析奠定坚实的理论与建模基础。

## 1.2 理论基础

### 1.2.1 活性污泥过程的基本反应与物料衡算体系

活性污泥生化处理系统中的核心代谢反应可归纳为三大基本类别：第一类是好氧异养菌对有机物底物的氧化降解与同化合成；第二类是自养菌在好氧条件下的硝化反应，即分步将氨氮氧化为亚硝酸盐及硝酸盐；第三类是异养菌在缺氧条件下，利用硝态氮替代氧气作为最终电子受体进行的反硝化反应。

为了建立严密的数学模型，首要任务是从宏观的物料守恒定律出发推导状态方程。设生化反应器为完全混合式（Continuous Stirred Tank Reactor, CSTR），并假设反应器内部的流体动力学条件完美，使得混合液的各类物质浓度在空间分布上绝对均匀。选取反应器的有效容积 $V$ 作为热力学控制体积，根据质量守恒定律，某一特定水质组分 $i$ 在该体积内的质量积累速率，必须等于流入系统的质量速率与流出系统的质量速率之差，再加上系统内部因生化反应导致的生成或消耗速率。其微分方程的推导步骤如下：

首先建立宏观质量平衡的基本表达式：
$$ \frac{d(V \cdot C_i)}{dt} = Q_{\mathrm{in}} C_{i,\mathrm{in}} - Q_{\mathrm{out}} C_i + V \cdot r_i $$
在污水处理的恒定容积运行假设下，反应器体积 $V$ 保持恒定不变，且由于液体不可压缩，进水流量 $Q_{\mathrm{in}}$ 严格等于出水流量 $Q_{\mathrm{out}}$，统一记为 $Q$。将上式等号两边同除以体积 $V$，即可得到组分浓度的随时间变化率方程：
$$\frac{dC_i}{dt} = \frac{Q}{V}(C_{i,\mathrm{in}} - C_i) + r_i$$
公式中，$C_i$ 代表第 $i$ 个生化组分在反应器内的瞬时浓度（通常单位为 $\mathrm{mg/L}$ 或 $\mathrm{g/m^3}$），$Q$ 为系统的进水体积流量（$\mathrm{m^3/d}$），$V$ 为反应器有效容积（$\mathrm{m^3}$），$C_{i,\mathrm{in}}$ 则为进水端对应的输入浓度。等式右侧的 $r_i$ 项表示所有涉及该组分的单一生物或化学反应速率的总和。假设系统内共并发进行 $p$ 个独立的生化反应，第 $j$ 个过程的实际反应速率定义为 $\rho_j$，该组分在第 $j$ 个反应中的化学计量系数记为 $\nu_{ij}$（依照热力学惯例，生成物系数取正值，反应物消耗取负值），则总净反应速率可被精确展开为：
$$ r_i = \sum_{j=1}^{p} \nu_{ij} \rho_j $$
将总反应速率关系代入物理传输方程，即得到CSTR配置下的通用物料衡算核心方程：
$$\frac{dC_i}{dt} = \frac{Q}{V}(C_{i,\mathrm{in}} - C_i) + \sum_{j=1}^{p} \nu_{ij} \rho_j$$

### 1.2.2 ASM1模型结构与Monod动力学推导

ASM1模型由Henze等人在系统总结前人研究的基础上于1987年提出。该模型经过严格筛选，定义了13个核心状态变量。这些变量按其物理化学形态被划分为可溶性组分（统一以 $S$ 作为符号前缀）和颗粒性组分（统一以 $X$ 作为符号前缀）。
具体而言，可溶性组分包含7项：可溶性惰性有机物 $S_I$（无法被生物降解，随出水流失）、易生物降解底物 $S_S$（能够被微生物迅速跨膜吸收利用）、溶解氧 $S_O$、硝态氮 $S_{\mathrm{NO}}$、氨氮 $S_{\mathrm{NH}}$、可溶性生物降解有机氮 $S_{\mathrm{ND}}$ 以及系统碱度 $S_{\mathrm{ALK}}$（用于缓冲硝化过程带来的pH值下降）。
颗粒性组分则包含6项：颗粒性惰性有机物 $X_I$（随进水流入并富集于污泥中）、慢速可生物降解底物 $X_S$（大分子有机物，需经胞外酶水解为 $S_S$ 后方可被利用）、活性异养菌生物量 $X_{\mathrm{BH}}$、活性自养菌生物量 $X_{\mathrm{BA}}$、颗粒性生物降解有机氮 $X_{\mathrm{ND}}$，以及微生物衰减产生的颗粒性惰性细胞残体 $X_P$。

模型中的8个核心生化动力学过程全部基于经典的Monod方程框架构建。Monod方程最初是用于描述纯培养液中单一微生物在单一限制性底物条件下的生长动力学。其背后的物理机理能够直接类比于生物化学中的酶促反应动力学（Michaelis-Menten动力学）。假设外部底物 $S$ 必须先与微生物细胞膜表面的特定受体酶 $E$ 结合，形成不稳定的中间络合物 $ES$，随后该络合物发生不可逆分解，生成代谢产物并释放游离酶与新生细胞物质。在中间络合物浓度保持拟稳态的假设条件下，微生物的比生长速率与底物浓度之间必然呈现出非线性的饱和曲线关系。ASM1模型创造性地将这一机理扩展至多重限制性底物协同作用的复杂情况，在数学上采用了多个Monod饱和项连乘的结构。

以异养菌在好氧环境下的生长过程为例，其动力学表达式同时包含了碳源底物限制和溶解氧浓度限制：
$$\rho_1 = \hat{\mu}_H \cdot \left( \frac{S_S}{K_S + S_S} \right) \cdot \left( \frac{S_O}{K_{OH} + S_O} \right) \cdot X_{\mathrm{BH}}$$
公式参数中，$\hat{\mu}_H$ 代表异养菌在营养极其充沛且环境最适宜条件下的理论最大比增长速率（$\mathrm{d^{-1}}$）；$K_S$ 为易降解底物的半饱和常数（$\mathrm{mg \cdot L^{-1}}$），该数值反映了微生物酶系统对底物的亲和力大小，数值越小代表亲和力越强；$K_{OH}$ 则为溶解氧的半饱和常数，通常取值在 $0.20 \mathrm{mg/L}$ 左右，从物理上量化了低氧环境下细胞呼吸链受抑制的严重程度。

当生化环境切换至缺氧条件时，异养菌将启动备用代谢途径，利用硝态氮替代氧气作为电子受体进行反硝化。此时的模型表达中必须引入经验性的缺氧校正因子 $\eta_g$，以表征微生物体内的缺氧呼吸酶系统的整体催化活性往往低于好氧条件：
$$\rho_2 = \hat{\mu}_H \cdot \left( \frac{S_S}{K_S + S_S} \right) \cdot \left( \frac{K_{OH}}{K_{OH} + S_O} \right) \cdot \left( \frac{S_{\mathrm{NO}}}{K_{\mathrm{NO}} + S_{\mathrm{NO}}} \right) \cdot \eta_g \cdot X_{\mathrm{BH}}$$
在上述方程中，数学项 $\frac{K_{OH}}{K_{OH} + S_O}$ 精妙地充当了生化逻辑开关的作用：当环境中的溶解氧浓度 $S_O$ 较高（例如大于 $2.0 \mathrm{mg/L}$）时，该项的计算结果迅速逼近于0，从而在数学模型中强制关闭（抑制）反硝化反应的发生，这一处理手法与实际观测到的微生物竞争性生化抑制机理实现了完美的契合。

自养菌专职负责将氨氮转化为硝态氮，其细胞代谢速率严格受制于氨氮浓度和环境溶解氧的双重限制：
$$\rho_3 = \hat{\mu}_A \cdot \left( \frac{S_{\mathrm{NH}}}{K_{\mathrm{NH}} + S_{\mathrm{NH}}} \right) \cdot \left( \frac{S_O}{K_{OA} + S_O} \right) \cdot X_{\mathrm{BA}}$$

为了系统化地整合庞杂的方程，ASM1模型通过引入业内著名的Peterson矩阵表格，将前述的8个物理化学过程组织为结构紧凑且易于编程求解的矩阵形式。设系统的全状态向量 $\mathbf{x} = [S_I, S_S, \ldots, X_{\mathrm{BA}}]^T \in \mathbb{R}^{13}$，所有过程反应速率构成的向量为 $\boldsymbol{\rho}(\mathbf{x}) \in \mathbb{R}^{8}$，反应体系的化学计量矩阵为 $\mathbf{N} \in \mathbb{R}^{13 \times 8}$。在此架构下，矩阵的第 $i$ 行第 $j$ 列元素精准对应着化学计量系数 $\nu_{ij}$。因此，连续搅拌反应器内部的整体宏观动力学可以被统一升维表示为向量微分方程形式：
$$\frac{d\mathbf{x}}{dt} = D(\mathbf{x}_{\mathrm{in}} - \mathbf{x}) + \mathbf{N} \boldsymbol{\rho}(\mathbf{x})$$
其中系数 $D = Q/V$ 被定义为反应器的水力稀释率。这一标准的状态空间代数形式，使得深奥的生化反应模型能够顺畅地与现代自动化控制理论无缝接轨。在控制工程师的视角下，该方程本质上刻画了一个典型的仿射非线性系统 $\dot{\mathbf{x}} = f(\mathbf{x}) + g(\mathbf{x})u$。这种底层结构的统一，为后续深入开展的模型预测控制设计、系统可达性分析以及李雅普诺夫全局稳定性证明提供了不可或缺的数学标准形式。

### 1.2.3 ASM3模型的理论突破与新机制

进入20世纪90年代后，经过大量的工程检验，学界逐渐认识到ASM1在特定场景下的缺陷。ASM1假设微生物的衰减遵循“死亡-再生”机制，即细胞死亡后其有机物质转化为慢速可生物降解底物，随后这部分物质必须再次经过胞外酶的水解过程，才能被其他存活的细胞作为底物重新吸收利用。这一理论假设在数学描述上造成了复杂的环状依赖，且在很多情况下高估了水解过程对整体代谢速率的贡献。此外，由于“再生”过程依然会消耗电子受体，ASM1往往难以精确追踪高负荷工业废水中瞬时耗氧率的剧烈波动轨迹。

鉴于上述问题，Gujer等领衔的专家团队于1999年正式发布了ASM3模型。ASM3实现了两项具有深远意义的底层机制更新：其一，全面引入了内源呼吸理论以替代原有的死亡-再生循环。微生物在缺乏外部营养时，直接通过氧化自身内部的细胞物质来维持基本的生命活动，这种线性化的衰减机制不仅降低了方程的耦合度，更使得核心衰减参数可以通过简单的呼吸图谱（OUR，耗氧速率）实验获得直接测定；其二，模型创造性地引入了胞内聚合储存物 $X_{\mathrm{STO}}$（如聚羟基丁酸酯PHB、聚羟基戊酸酯PHV或胞内糖原等）作为不可或缺的中间代谢节点。

在ASM3的全新机理框架下，微生物群体获取和消耗能量的路径发生了根本性转变。活细胞不再直接消耗水体中的易降解底物 $S_S$ 用于同步的细胞分裂和增殖。相反，整个代谢网络被拆分为严密的两个串联步骤：首先，当系统外部存在丰富的底物时，微生物在酶的强力催化下，将外部碳源大量且快速地跨膜摄入，并在细胞内部脱水缩合转化为高密度的胞内储存物；随后，无论是底物充足还是匮乏时期，微生物的实际生长与增殖动作均完全依赖于对这些已有胞内储存物的消耗。

基于上述假设，异养菌的摄取与储存过程的宏观速率表达式需同时考虑外部可用底物丰度和溶解氧水平：
$$\rho_{\mathrm{STO}} = k_{\mathrm{STO}} \cdot \left( \frac{S_S}{K_S + S_S} \right) \cdot \left( \frac{S_O}{K_{OH} + S_O} \right) \cdot X_{\mathrm{BH}}$$
在这里，$k_{\mathrm{STO}}$ 被定义为异养菌的最大聚合储存速率常数。

紧随其后，异养菌基于胞内储存物的好氧增殖速率，在动力学上与外部水体中的 $S_S$ 彻底脱钩，转而由细胞体内储存物的丰度占比（即 $X_{\mathrm{STO}}$ 与活细胞总质量 $X_{\mathrm{BH}}$ 的比值）作为核心驱动力：
$$\rho_{\mathrm{grow}} = \hat{\mu}_H \cdot \left( \frac{X_{\mathrm{STO}}/X_{\mathrm{BH}}}{K_{\mathrm{STO}} + X_{\mathrm{STO}}/X_{\mathrm{BH}}} \right) \cdot \left( \frac{S_O}{K_{OH} + S_O} \right) \cdot X_{\mathrm{BH}}$$
公式中的 $K_{\mathrm{STO}}$ 代表了针对储存物丰度的半饱和常数。这一“先快速储存、后平缓生长”的双步串联动力学机制，是对真实世界中复杂微生物代谢响应路径的极其精妙的数学抽象。当污水处理系统不可避免地遭遇瞬时的极高浓度有机物负荷冲击时，大量的溶解性底物会优先且迅速地被细胞吸纳并转化为 $X_{\mathrm{STO}}$，而不是立刻触发细胞爆发性的大量增殖和同步的巨大需氧量攀升。这一生物学层面上的物理隔离机制，在宏观系统模型中表现出了卓越的“抗冲击缓冲”与“耗氧迟滞”效应，显著提升了模型在动态条件下的逼真度。

### 1.2.4 参数辨识的数学机理与灵敏度评价体系

ASM系列模型的内部参数规模非常庞大（仅以最基础的ASM1为例，就包含了多达19个生化动力学速率常数和24个复杂的化学计量分布系数）。在实际的工程调试中，如果盲目尝试利用现场监测数据直接对所有参数进行全局多维优化辨识，不仅会导致极端的计算灾难，而且不可避免地会遭遇严重的“参数结构不可辨识性”陷阱——即截然不同的几组参数组合在相互补偿后，可能会输出完全一致的宏观模拟轨迹。因此，科学严谨的建模流程必须依赖严密的参数灵敏度分析技术，以精准筛选出对目标输出变量具有决定性影响的核心参数子集。

灵敏度分析在数学物理层面上的核心意义，在于精确量化系统的多维状态演化轨迹对某一个特定模型参数微小摄动或扰动的敏感响应程度。我们定义系统某一关键输出变量 $y$（例如出水氨氮的日均值）对被测参数 $\theta_k$ 的局部动态归一化灵敏度函数为：
$$\delta_{k}(t) = \frac{\theta_k}{y(t)} \cdot \frac{\partial y(t)}{\partial \theta_k}$$
通过在整个时间周期上对上述灵敏度函数进行时间积分，并结合目标评价泛函（例如系统全周期的预测均方根误差），可以严格构造出统计学上的Fisher信息矩阵（Fisher Information Matrix, FIM）。FIM的行列式大小及其特征值的分布状态，能够从信息论的高度直接判定该组待辨识参数在现有采样频率和数据质量约束下的理论可辨识极限。

研究表明，具有极高灵敏度分布的核心参数（如异养菌最大比增长速率 $\hat{\mu}_H$、底物半饱和常数 $K_S$、异养菌实际产率系数 $Y_H$）从根本上划定了生化反应的绝对时间边界和最终的物质转化率上限，这些参数必须结合具体的污水厂运行状态，严格按照如荷兰STOWA协议或BIOMATH参数校准指南，通过精心设计的静态及动态生化实验优先进行精细靶向校准。而对于灵敏度数值较低或仅仅在生化系统微观过渡状态起细微修饰作用的参数，工程师完全可以安全、可靠地沿用IWA官方文献中推荐的基准默认值，以此大幅缩减现场实施的工程工作量。

## 1.3 仿真平台的设置与数值求解策略

为了在公平的基准上全面验证和深度对比ASM1与ASM3模型在面对时变动态工况下的实际预测能力，本章的全部仿真验证工作严格遵循国际水协会IWA专家组官方提出的基准仿真模型体系（Benchmark Simulation Model No. 1, 简称BSM1）。需要澄清的是，BSM1体系并非仅仅是一个孤立的生化动力学方程集，而是一个高度集成、具备完整标准体系的虚拟污水处理厂框架。它详细规定了包括反应池土建构型、标准的动态进水波动工况定义、传感器噪声与延迟模拟规范以及最终运行绩效评价指标在内的所有测试边界，专为客观评估和对比各类高级自动控制策略而量身定制。

在反应器网络空间配置上，BSM1标准化定义了一个总容积恒定为5999 $\mathrm{m^3}$ 的大型活性污泥系统。系统沿水流方向依次包含5个完全串联的生化反应池以及1个用于固液分离的二沉池（采用10层一维通量模型描述沉降）。系统前置的两个反应池（单池容积设定为1000 $\mathrm{m^3}$）被严格配置为缺氧状态，系统切断了鼓风机供氧，主要利用混合液带来的硝酸盐执行前置反硝化脱氮任务；后续的三个串联反应池（单池容积扩大为1333 $\mathrm{m^3}$）则维持好氧运行状态，通过底层微孔曝气盘连续供氧，专门负责顽固有机物的彻底氧化和自养菌的硝化过程。整个工艺环路包含了两条维持系统生命力的核心回流管线：内回流（从最后的好氧池第5池泵送回最初的缺氧第1池，回流比设定为进水流量的300%）专门用于将大量生成的硝态氮输送至缺氧区；外回流（从二沉池底部的浓缩区抽吸回流至第1池，回流比维持为进水流量的100%）则用于循环截留的活性污泥群体，保障反应器内具有充足的生物量浓度。

进水负荷边界文件采用了BSM1官方发布的动态干天气节律工况（Dry Weather File）。该长周期工况文件完整、高保真地记录了连续14天、数据采样时间间隔设定为15分钟的进水流量与各类特征组分浓度的时间序列演变。工况中包含了极其逼真的城市居民生活日夜节律波动（例如典型的早晨8点至10点出现洗漱高峰，导致流量和浓度双高；凌晨2点至4点处于用水低谷）。模型仿真时的基础参数全部选取BSM1的国际标准化默认值，污水水温被恒定锚定在15°C以消除温度变动带来的动力学偏差干扰。

由于ASM描述的动力学系统在时间跨度上包含了反应极为快速的生化行为（例如溶解氧在液相中的消耗过程时间常数仅在几分钟量级）和演变十分缓慢的生态演替行为（例如系统污泥龄的更新和活性菌群的世代交替过程其时间常数长达十几乃至二十天），这导致微分方程组呈现出极度严重的数学“刚性”（Stiffness）。如果使用常规的显式数值求解器（例如经典的四阶Runge-Kutta法）来强行计算此类刚性系统，为保证稳定性必须采用微小到难以接受的积分步长，从而导致计算效率崩溃甚至由于累积截断误差导致系统发散。鉴于此，本章搭建的仿真平台基于MATLAB/Simulink高端数值环境，选用了专为求解刚性常微分方程设计的、基于向后微分公式（BDF）算法的变步长隐式求解核心 `ode15s`。数值计算的最大许可步长被强制约束为15分钟，算法内部的局部相对误差容差设定为极为严格的 $1 \times 10^{-5}$。完整的仿真大周期设定为28天：前14天在恒定稳态平均工况下进行反复迭代循环，目的在于完成系统所有状态变量的深度初始化，彻底消除由于随意设定初值而诱发的动态震荡误差；紧接着的后14天则切入动态时变工况驱动模式，抛弃最初的过渡期，精准截取最后7天的稳态波动数据作为核心性能评价期。观测哨点重点锁定包括出水氨氮 $S_{\mathrm{NH,e}}$、出水硝态氮 $S_{\mathrm{NO,e}}$、出水总氮 $TN_e$、出水总COD浓度以及第5个好氧池内部极其敏感的溶解氧动态轨迹 $S_O$。

## 1.4 深度结果分析与模型响应数据解读

详细的仿真执行结果清晰、深刻地揭示了深层机理结构差异对模型预测轨迹产生的实质性影响。首先，在系统平稳初始化阶段的稳态进水驱动下，ASM1与ASM3针对主要污染指标的出水预测轨迹展现出高度的宏观一致性。稳态测试表明，两种模型预测的出水氨氮浓度均稳定维持在 $1.85 \sim 1.90 \mathrm{mg/L}$ 的安全区间内，出水总氮浓度均收敛于约 $17.8 \mathrm{mg/L}$，这一处理效能完全满足主流的常规污水厂脱氮排放基准。这些静态对标数据雄辩地证实：在处理平稳的长期平均负荷、进行宏观工艺参数选型与静态池体容积设计时，两种模型对于生化除污染能力的描述能力是数学等效的。

然而，一旦系统进入动态进水工况的严苛评价期，面对剧烈的进水波动，两套模型在时间维度上的瞬态响应轨迹随即展现出巨大的背离。以仿真测试周期的第7天（代表一个典型的周三工作日高峰）为例进行深度剖析：当日的进水流量和有机物负荷在清晨 09:00 至 11:00 期间迎来了最为猛烈的冲击波，进水端COD总浓度从夜间的低谷水平 $250 \mathrm{mg/L}$ 陡升直逼峰值 $480 \mathrm{mg/L}$。在此关键时刻，我们仔细比对第5好氧反应池及出水端的高频观测数据：
当底层生化引擎运行ASM1模型时，系统出水COD浓度在经历了短暂延迟后，于 11:30 达到日内最高峰值 $45.2 \mathrm{mg/L}$。更为严峻的是，由于大量未经阻挡的易降解底物瞬间涌入好氧区域，触发了异养菌近乎爆发性的快速增殖，直接导致该池内的溶解氧浓度从原本稳定的设定值 $2.0 \mathrm{mg/L}$ 发生了断崖式下跌，瞬间降至 $0.8 \mathrm{mg/L}$ 以下，令整个系统处于深度的缺氧应激状态。
形成鲜明反差的是，基于新一代机理的ASM3模型在应对这同一波负荷洪峰时，展现出了极其卓越的系统缓冲柔韧性。面对骤增的进水COD，ASM3所预测的出水COD浓度峰值被大幅压低至 $38.5 \mathrm{mg/L}$（较ASM1的预测结果直接降低了近15%的突起幅度），并且该峰值在时间轴上直至下午 13:00 左右才平缓出现，整个传导过程被硬生生延后了约1.5个小时。与此同时，好氧池内部的溶解氧最低点也仅滑落至 $1.4 \mathrm{mg/L}$，完全未触发恶性的供氧崩溃。造成这种在数据层面表现出的强烈“系统迟滞”与“削峰平谷”现象的深层物理解释，正是归功于ASM3所引入的胞内储存物 $X_{\mathrm{STO}}$ 核心机制。高浓度的底物进入好氧区后，并未像ASM1假设的那样被立刻投入到耗氧巨大的细胞分裂增殖反应中；相反，它们被高效率地转化为大分子聚合物安全地储存于细胞质内部。这些储备物质在随后的几个甚至十几个小时内才会缓慢地分解释放能量以驱动真实的生长。这一中间缓冲储能步骤有效地吸纳并平滑了外部猛烈的负荷冲击波，极大地缓解了瞬间需氧量的峰值压力，这一结果与世界各地污水处理厂实际监控记录中的活性污泥高抗冲击韧性特征表现出了高度的内在吻合。

从系统动力学方程组的参数灵敏度量化分析来看，通过对输出序列相对参数集计算变分偏导数可以发现，两种模型对参数微小扰动的脆弱性分布既具有交叉重叠，又展现出强烈的特异性。异养菌最大比增长速率 $\hat{\mu}_H$ 和异养产率系数 $Y_H$ 在两个不同的模型体系中的相对灵敏度绝对值均双双突破了 $0.8$ 的高位阈值，属于无可替代的核心驱动参数。但在深入应用ASM3时必须高度警惕的是，其新增的聚合储存速率常数 $k_{\mathrm{STO}}$ 对最终出水水质预测轨迹的全局积分灵敏度竟然高达 $0.65$，这一权重在全部参数体系中稳居第二把交椅，仅次于生长速率 $\hat{\mu}_H$。这深刻提示了广大工程实施团队：在使用ASM3这一高级工具进行精密建模时，必须配置充足的现场实验资源（例如开展标准化的呼吸图谱耗氧滴定实验），以专门且精确地测定与碳源储存和内源呼吸相关的动力学特征参数。若忽略这一步而强行拼凑参数，将彻底丧失该模型在应对动态时序波动方面的预测优势。

为了在理论高度进一步揭示两种模型的系统动态特性差异，我们从非线性控制系统理论出发，对运行在特定稳态工作点附近的系统雅可比矩阵（Jacobian Matrix）执行了全维度的特征值特征向量分解。以结构经典的ASM1为例，由13个高维状态变量耦合构成的系统演化矩阵具备多个跨度令人震撼的特征根分布。其中，由于状态 $S_I$ 和 $X_I$ 在定义上属于完全不参与任何生化转化的惰性直通组分，它们在数学上对应着绝对零特征值，不提供动态模态。在其余活跃的动态状态中，数学上存在约3到4个深深嵌入复平面左半区的、绝对值极大的实数负特征值（例如经过计算 $\lambda_{1,2} \approx -120 \sim -150 \ \mathrm{d}^{-1}$）。这些在远离虚轴的特征根在物理意义上代表了系统中反应速度最快的“快变模态”，直接对应着气液界面间微秒级的氧气传质过程以及易降解溶解性底物与酶发生结合的瞬间反应。与此同时，整个系统还伴生着7到8个紧紧贴近虚轴、绝对值极小的慢变特征值（例如 $\lambda_{7,8} \approx -0.05 \sim -0.2 \ \mathrm{d}^{-1}$）。正是这些如同慢性子一般的“慢变模态”，宏观上主导了系统中微生物种群结构随季节发生的缓慢演替、大颗粒有机物漫长的逐级水解降解过程以及动辄数十天的污泥龄整体演化。这种同一个系统内多重物理过程时间常数跨越成百上千倍的奇异多时间尺度特性，为我们后续深入开展大型生化系统的奇异摄动降阶分析（Singular Perturbation Analysis）和高鲁棒性自动控制器的降维设计奠定了不可动摇的数学与理论依据。

## 1.5 工程启示与典型实际应用案例

无论多么精妙绝伦的理论模型，其核心价值最终都必须在解决泥水飞溅的实际工程难题中得到验证和升华。ASM系列白盒机理模型经过数十年的工业淬炼，早已成为全球污水处理厂开展大规模提标改造、实施全流线工艺优化设计以及部署高级先进自动控制系统时不可或缺的定量化计算推演平台。结合国际水处理领域的丰富实施经验，当我们要将实验室里的理论微分方程转化为现场的现实生产力时，必须恪守以下工程实践准则。

首要原则是，基于实际现场运行数据的模型参数定向校准是开展任何工程应用的先决条件。尽管类似于BSM1这样的标准化协议提供了一套貌似具备普遍指导意义的通用参数字典，但现实世界中，由于不同地理位置污水厂所承接的进水碳氮磷营养比例、工业废水混入导致的综合可生化性变异、季节性水温剧烈波动以及本土土著微生物群落的种群基因差异极其巨大，如果试图直接生搬硬套文献中的理想参数，必将导致模拟结果与实际工程表现南辕北辙。
**实际案例1：** 在中国北方北京市某核心大型市政污水处理枢纽（设计日处理能力达60万立方米）的大规模提标改造工程中。该厂原有的传统A2O工艺面临着被升级为脱氮除磷能力更强的五段式Bardenpho复杂工艺的挑战。工程团队决定引入ASM1模型开展全工艺流程数字孪生模拟。在项目初期的盲测模拟中，技术人员直接调用了标准的异养菌产率系数 $Y_H = 0.67 \mathrm{gCOD/gCOD}$ 以及默认的衰减系数，结果惊愕地发现模型预测的系统每日剩余污泥总产量较实际排泥台账高出了惊人的20%，且总氮脱除效能被模型悲观地严重低估。面对偏差，工程控制人员沉下心来，全面收集了现场连续三个月的各项稳态化验数据，启动了基于BIOMATH指南的逐步迭代校准策略：第一步先利用总污泥浓度和日均真实排泥量，反向标定出完全符合该厂水质特性的 $Y_H = 0.62$ 和 $b_H = 0.45 \mathrm{d^{-1}}$ 基础参数；第二步则利用沿程各个生化段的硝酸盐浓度时间轨迹，精细打磨了反硝化速率常数。经过这一番剥茧抽丝的深度校准，重获新生的ASM1数字模型最终成功协助该厂演算并锁定了最佳的硝化液内回流比动态分配时序方案，在未新增核心构筑物的前提下，使得出水总氮指标稳稳下降了 $3.2 \mathrm{mg/L}$。

其次原则是，在实际工程推进中针对ASM1与ASM3具体版本的技术选型，绝不能唯新是从，而应深度取决于项目预期的具体应用边界和控制目标特性。
**实际案例2：** 位于我国华东地区某高新技术化工园区的集中式污水集中处理中心。由于该厂主要收治园区内数十家化工企业的生产废水，进水水质具有极其典型的强冲击、瞬态剧烈波动特征。在连续生产周期中，进水总COD负荷的日间波动幅度时常会暴涨高达 $300\%$。在该厂早期的智能化尝试中，自动化团队曾试图利用经典的ASM1作为运算内核，构建一套前瞻性的前馈溶解氧曝气控制系统。但在联机调试时尴尬地发现，每当应对含有极高浓度易降解有机化工废水的突发性涌入时，ASM1模型推演出的需氧量指令总会呈现出失真的、极端尖锐的脉冲状峰值，这直接导致现场巨型鼓风机导叶响应频繁波动甚至引发喘振停机。总结教训后，研发团队果断将算法内核全盘升级替换为更新一代的ASM3模型。得益于ASM3在底层微分方程中对微生物“先储备、缓代谢”的胞内储存宏观机制的完美数学刻画，升级后的新模型极其精准地复现了由于底物暂存和延后氧化而形成的真实耗氧量“削峰填谷”长尾效应。根据这一更为靠谱的预测轨迹而重新整定的平滑化前馈-反馈复合控制器，不仅全天候守住了出水达标的底线，更在年度核算中将鼓风曝气系统的综合电能消耗显著削减了约12.4%。

最后的指导原则是，应用在生产现场的数学模型，其结构维度与复杂程度必须与该厂当前具备的在线传感器仪表监测覆盖能力保持严格的协同匹配。“一个能够在现场被稳定传感器可靠校准、且算得快的模型，才是真正对一线生产有价值的好模型”，这已经成为高级控制系统工程落地的钢铁定律。
**实际案例3：** 在欧洲某致力于实现无人化运营的先进污水处理厂，控制实施团队雄心勃勃地计划上线实施基于生化机理模型的高级模型预测控制（Model Predictive Control, MPC）系统。原定方案是直接将囊括了除磷模块的完整高维ASM2d巨型模型库无缝嵌入在线控制器硬件中，要求其在每个控制节拍内完成未来2小时的滚动时域在线寻优计算。但在进入工程热身测试阶段后，团队很快撞上了现实的壁垒：一方面，要求工控机在极短的控制周期内实时在线求解涵盖了几十个状态的高维严重刚性偏微分方程组，导致控制器频繁遭遇算力瓶颈而超时死机；另一方面，模型中包含的大量生化微观中间状态（例如区分多种不同物理形态的易降解发酵产物底物），根本无法通过现有的在线商用水质仪表获取实时检测数据用于校正。面对这一死局，团队最终明智地妥协，对原厂庞杂的机理模型执行了深度的数学降阶手术。他们大刀阔斧地剔除了那些信息灵敏度极低、动态衰减极快的微观快变动力学状态集群，仅仅保留了总氨氮浓度、混合液溶解氧水平和硝酸盐演化等几个能够被现场高精度传感器捕获、且主导系统走向的宏观慢变核心模态。最终精炼出的控制器定向模型仅仅包含精简的4个核心状态变量。这一极具启发性的工程折戟与重生案例深刻证明：面向离线工艺规划仿真的全量机理模型，与面向工业现场实时在线指挥的控制核心模型，在架构基因上就有着截然不同的功能诉求。优秀的控制工程师必须锤炼出在理论推导的完美完备性与工业现场的粗粝可用性之间，找寻最优妥协平衡点的顶级能力。

## 1.6 本章小结

本章系统、详尽地剖析了国际水协会IWA重磅推出的经典活性污泥核心机理模型ASM1与后续演进版本ASM3的内在数学结构与核心理论变迁路径。通过从最基础的控制体积宏观物料衡算体系出发，我们带领读者一步步深入解析了以多重限制性Monod方程组为灵魂的复杂生化反应网络动力学，并系统探讨了如何利用逻辑严密的Peterson矩阵结构，将一团乱麻般的微观物质代谢与转化网络，高度抽象升华为极具工程美感的标准状态空间向量方程形式。在此坚实的基石之上，我们着重揭秘了ASM3模型创新性引入微生物胞内储存机制的深厚物理与生物学机理依据，并通过严谨的数学视角揭示了该串联机制在平滑和消解外部动态恶劣负荷冲击方面所具备的天然模型优势。紧接着，依托国际标准化的BSM1基准仿真实验平台执行了大规模时域动态仿真，并结合系统级雅可比矩阵的特征根谱系深度分解技术，精确量化并直观呈现了生化动力学系统的强非线性刚性特征及其跨维度的奇异多时间尺度分布特性。最后，通过深度复盘多个真实发生在国内外的污水处理厂提标改造、工艺优化与高阶控制应用标杆案例，全面梳理并确立了必须以现场真实运行数据为驱动的核心参数定标与模型降阶实战策略。ASM系列模型各自特有的应用舒适区、能力边界与底层的偏微分数学结构，为本书后续篇章中深入探讨如何利用现代控制理论来驯服生化过程的强耦合非线性及严重的时变大滞后难题、进而成功设计出具备高抗扰性能的多变量闭环智能控制系统，筑牢了不可撼动的数学建模与理论根基。

## 思考与练习

1. **理论数学推导题**：请严格基于本章阐述的守恒定律，试推导在一个理想的恒定容积完全混合反应器（CSTR）中，依据ASM1模型内核建立的好氧池内溶解氧 $S_O$ 随时间演化的完整动态常微分方程。要求必须详细写出公式中每一个子项所对应的物理或化学意义；并清晰、明确地圈定出模型定义的8个基础反应中，究竟是哪些具体的生化反应（例如异养菌对有机物的好氧吞噬生长、自养菌氧化氨氮的强烈硝化等过程）在作为沉寂项大量剥夺并消耗水中的溶解氧，而又有哪些反应过程（例如缺氧条件下的反硝化呼吸、大分子颗粒底物的胞外水解动作等）完全不牵涉氧气浓度的直接增减变化。
2. **生化机理深度分析题**：尝试比较并深度剖析ASM1架构中所采用的“死亡-再生”微循环假设与ASM3架构中推崇的“内源呼吸辅以胞内储存”双步机制，在数学描述异养微生物族群的存活代谢与衰亡演变过程时所展现出的本质理念差异。请结合这两种迥异机理在面对进水浓度发生剧烈阶跃跳变时所推演出的不同时间响应特征曲线，深入论述这一底层机制的替换，对后续我们着手设计底层的曝气精确控制回路（例如调优常规PID控制器的积分时间常数或是设置MPC预测控制的前瞻滚动时域长度）在参数整定层面可能产生哪些实质性的引导或约束影响。
3. **参数敏感度定量探究题**：假设你是一名正对某污水处理系统开展深度审计的工程师。基于BSM1平台提供的官方默认生化参数体系，若当前的核心任务是必须大幅提升模型对出水口氨氮指标 $S_{\mathrm{NH,e}}$ 日变动轨迹的长期预测逼真度。请你运用本章介绍的系统参数变分灵敏度分析的基本理论逻辑，合理推断、筛选并按重要程度顺序列出对该特定目标预测效果影响最为深远、最具决定权的3个核心生化动力学参数。并请结合生物化学知识，深入浅出地解释这三大关键参数各自所代表的具体生化反应极限及其生物学本源含义。
4. **模型适用边界评估题**：全面讨论并界定ASM系列经典机理模型的工程安全适用红线与失效边界。请论证在何种极端且恶劣的源水水质条件冲击下、或是处于何种极限的工厂运行环境（例如遭遇到北方的极寒冰冻水温或工业园区排入的抑制性极高盐度毒性废水）下，未加特殊修正的传统ASM1和ASM3预测模型会面临彻底失效的风险？若某市政污水处理厂因新环保法规的颁布，突然面临必须严格遵守总磷（TP）排放严苛限制的运营压力，作为工艺建模主管，你将如何判断并着手在现有的ASM理论架构底层，以数学兼容的方式平滑扩展并融合强化生物除磷（Enhanced Biological Phosphorus Removal, EBPR）动态模块？
5. **综合算法设计与数值编程题**：这是一项检验理论联系实际的综合挑战。请选用你熟悉的MATLAB、Python或者是Julia等任意科学计算语言，从零开始独立编写一段能够独立运行的简化版单节点CSTR好氧生化系统模拟源代码。
   编程实施要求细则如下：
   (1) 为降低系统刚性，此次模型裁剪仅允许保留并考虑ASM1模型中最为核心的异养菌好氧加速生长与自然死亡衰减这两个孤立过程；
   (2) 系统降维后状态空间仅定义三个不可或缺的核心状态变量：易降解有机底物 $S_S$、异养活体生物量 $X_{\mathrm{BH}}$ 以及混合液溶解氧 $S_O$；
   (3) 自行编写主循环与常微分方程封装函数，推荐调用成熟的隐式数值求解引擎（如MATLAB内置的 `ode15s` 或Python中Scipy库的 `scipy.integrate.solve_ivp` 方法，选用BDF算法分支）；
   (4) 设定一个典型工况测试：模拟当系统平稳运行一段时间后，进水口端涌入的易降解底物浓度 $S_{S,\mathrm{in}}$ 突然遭受恶意冲击，发生阶跃性的大幅跃升突变（例如从常态的 $100 \mathrm{mg/L}$ 瞬间拔高并维持在 $300 \mathrm{mg/L}$）。请捕捉并计算整个反应器内溶解氧 $S_O$ 随时间推移的完整瞬态跌落与恢复响应时间曲线；
   (5) 利用绘图工具将仿真所获得的动态数据阵列渲染输出为具备图例坐标的标准工程响应曲线图，并在程序注释最后附加百字左右的简要机理分析总结。

## 拓展视野

当我们跳出单一学科的窠臼，以更宏大的系统科学视角来审视时，ASM复杂模型所呈现出的高维度密集状态空间特征，虽然在状态数量和方程耦合的表面层级上显著超越了我们在明渠输水水力学领域经常接触到的经典IDZ（Integrator Delay Zero）一阶线性经验模型，但若深究其系统动态分解的数学灵魂，可以惊艳地发现，两者在追求系统降阶和实施面向控制目标的定向化简战略思路上，存在着高度共鸣的内在一致哲学——即它们均致力于在浩如烟海的变量中，精准剥离并刻意保留那些真正主导整个宏大系统长远演化走势的慢变特征模态，同时果断地截断、代数化或是直接稳态化处理那些转瞬即逝、迅速衰减的快变瞬间变量。

在错综复杂的活性污泥巨系统中，溶解氧在气液界面的剧烈传质消耗和极易降解碳源底物在酶促作用下的瞬间爆发式氧化，其宏观动态表现出极小、极短的特征时间常数，这种如同闪电般的快速局部演化，能够在物理图像上完美类比并映射于长距离旷野输水渠道中重力水波传播时产生的瞬态高频波动特性；与之形成鲜明对照的，则是具有极长生命周期时间常数的复杂微生物种群代际演替与总固体生物量的日积月累，这些代表了系统根本生态底色的慢动态迟缓演进，则在数学积分方程上严丝合缝地对应于超大型明渠水池面对流量进出时所展现出的海量质量积分与能量积蓄特性。这种能够优雅跨越不同传统物理领域、直击动态系统演化本源的“多时间尺度分析与特征模态剥离”理论方法，目前正在当代高精尖复杂工业系统（如化工过程、航空航天姿态控制）的控制理论前沿中展现出难以估量的强大工程生命力，并在本书所倡导的CHS（Control of Hydraulic Systems）统一架构思想体系中，被高度系统化、规范化地提炼为“深层模态分解-定向模型降阶-高鲁棒综合控制”的标准高级工程实战流程指南（Lei, 2025a [REF_PENDING]）。

## 参考文献

[1] Henze M, Grady C P L, Gujer W, et al. Activated Sludge Model No. 1[R]. IAWPRC Scientific and Technical Report No. 1, London, 1987. [REF_PENDING]

[2] Gujer W, Henze M, Mino T, et al. Activated Sludge Model No. 3[J]. Water Science and Technology, 1999, 39(1): 183-193. [REF_PENDING]

[3] Alex J, Benedetti L, Copp J, et al. Benchmark Simulation Model No. 1 (BSM1)[R]. IWA Task Group on Benchmarking of Control Strategies for WWTPs, 2008. [REF_PENDING]

[4] Petersen B, Gernaey K, Henze M, et al. Evaluation of an ASM1 model calibration procedure on a municipal-industrial wastewater treatment plant[J]. Journal of Hydroinformatics, 2002, 4(1): 15-38. [REF_PENDING]


---

## 仿真代码解读

> 本节由Codex引擎生成，提供本章核心算法的Python实现与解读。

当前会话是只读沙箱，我不能直接在仓库落盘；下面给出完整可运行脚本源码（`numpy/scipy/matplotlib`），包含 ASM1/ASM3 仿真、KPI 表格打印、1 张图输出。

```python
# -*- coding: utf-8 -*-
"""
Chapter 1 demo: ASM1 vs ASM3 simplified dynamic simulation
- Solver: scipy.integrate.solve_ivp(method="BDF")
- Outputs: KPI table in console + one figure (saved as asm1_asm3_sim.png)
"""

from __future__ import annotations
import numpy as np
from scipy.integrate import solve_ivp
import matplotlib.pyplot as plt

IDX = {
    "S_S": 0,    # readily biodegradable substrate (mgCOD/L)
    "X_BH": 1,   # heterotroph biomass (mgCOD/L)
    "S_NH": 2,   # ammonium nitrogen (mgN/L)
    "S_O": 3,    # dissolved oxygen (mgO2/L)
    "X_BA": 4,   # autotroph biomass (mgCOD/L)
    "X_STO": 5,  # internal storage (ASM3 key state, mgCOD/L)
}


def influent_profile(t: float) -> tuple[float, float]:
    """Carbon shock at day 2 + small NH4 daily oscillation."""
    s_s_in = 100.0 if t < 2.0 else 300.0
    s_nh_in = 28.0 + 4.0 * np.sin(2.0 * np.pi * t)
    return s_s_in, max(s_nh_in, 1e-6)


def rhs_asm1(t, y, p, s_s_in, s_nh_in, kla):
    y = np.maximum(y, 0.0)
    S_S, X_BH, S_NH, S_O, X_BA, X_STO = y

    rho_h = p["mu_H"] * (S_S / (p["K_S"] + S_S + 1e-12)) * (S_O / (p["K_OH"] + S_O + 1e-12)) * X_BH
    rho_a = p["mu_A"] * (S_NH / (p["K_NH"] + S_NH + 1e-12)) * (S_O / (p["K_OA"] + S_O + 1e-12)) * X_BA
    decay_h = p["b_H"] * X_BH
    decay_a = p["b_A"] * X_BA

    dS_S = p["D"] * (s_s_in - S_S) - (1.0 / p["Y_H"]) * rho_h
    dX_BH = rho_h - decay_h - p["D_x"] * X_BH
    dS_NH = p["D"] * (s_nh_in - S_NH) - p["i_N_BM"] * rho_h - (1.0 / p["Y_A"]) * rho_a + p["i_N_BM"] * (decay_h + decay_a)

    our_h = ((1.0 - p["Y_H"]) / p["Y_H"]) * rho_h
    our_a = (4.57 / p["Y_A"]) * rho_a
    dS_O = p["D"] * (p["S_O_in"] - S_O) + kla * (p["S_O_sat"] - S_O) - our_h - our_a

    dX_BA = rho_a - decay_a - p["D_x"] * X_BA
    dX_STO = -p["D_x"] * X_STO  # ASM1 does not use storage state

    return np.array([dS_S, dX_BH, dS_NH, dS_O, dX_BA, dX_STO])


def rhs_asm3(t, y, p, s_s_in, s_nh_in, kla):
    y = np.maximum(y, 0.0)
    S_S, X_BH, S_NH, S_O, X_BA, X_STO = y

    rho_sto = p["k_STO"] * (S_S / (p["K_S"] + S_S + 1e-12)) * (S_O / (p["K_OH"] + S_O + 1e-12)) * X_BH
    rho_h3 = p["mu_H3"] * (X_STO / (p["K_XSTO"] + X_STO + 1e-12)) * (S_O / (p["K_OH"] + S_O + 1e-12)) * X_BH
    decay_h = p["b_H3"] * X_BH

    rho_a = p["mu_A"] * (S_NH / (p["K_NH"] + S_NH + 1e-12)) * (S_O / (p["K_OA"] + S_O + 1e-12)) * X_BA
    decay_a = p["b_A"] * X_BA

    dS_S = p["D"] * (s_s_in - S_S) - (1.0 / p["Y_STO"]) * rho_sto
    dX_STO = rho_sto - (1.0 / p["Y_H3"]) * rho_h3 - p["D_x"] * X_STO
    dX_BH = rho_h3 - decay_h - p["D_x"] * X_BH
    dS_NH = p["D"] * (s_nh_in - S_NH) - p["i_N_BM"] * rho_h3 - (1.0 / p["Y_A"]) * rho_a + p["i_N_BM"] * (decay_h + decay_a)

    our_sto = p["alpha_STO"] * rho_sto
    our_h3 = ((1.0 - p["Y_H3"]) / p["Y_H3"]) * rho_h3
    our_a = (4.57 / p["Y_A"]) * rho_a
    dS_O = p["D"] * (p["S_O_in"] - S_O) + kla * (p["S_O_sat"] - S_O) - our_sto - our_h3 - our_a

    dX_BA = rho_a - decay_a - p["D_x"] * X_BA
    return np.array([dS_S, dX_BH, dS_NH, dS_O, dX_BA, dX_STO])


def simulate_model(model_name: str, p: dict, y0: np.ndarray, t_end: float = 6.0, dt: float = 0.02):
    rhs = rhs_asm1 if model_name.upper() == "ASM1" else rhs_asm3
    n_steps = int(np.floor(t_end / dt)) + 1

    t = np.linspace(0.0, t_end, n_steps)
    y_hist = np.zeros((n_steps, len(y0)))
    kla_hist = np.zeros(n_steps)
    y_hist[0] = y0

    i_err = 0.0
    kla_last = p["Kla_bias"]

    for k in range(n_steps - 1):
        tk = t[k]
        s_s_in, s_nh_in = influent_profile(tk)

        # PI aeration control for DO
        e = p["DO_sp"] - y_hist[k, IDX["S_O"]]
        i_err = np.clip(i_err + e * dt, -50.0, 50.0)
        kla = np.clip(p["Kla_bias"] + p["Kp"] * e + p["Ki"] * i_err, p["Kla_min"], p["Kla_max"])
        kla_hist[k] = kla
        kla_last = kla

        sol = solve_ivp(
            rhs,
            (t[k], t[k + 1]),
            y_hist[k],
            method="BDF",
            t_eval=[t[k + 1]],
            args=(p, s_s_in, s_nh_in, kla),
            rtol=1e-6,
            atol=1e-8,
        )
        if not sol.success:
            raise RuntimeError(f"{model_name} solve failed at step {k}: {sol.message}")

        y_hist[k + 1] = np.maximum(sol.y[:, -1], 0.0)

    kla_hist[-1] = kla_last
    return {"model": model_name, "t": t, "y": y_hist, "kla": kla_hist}


def compute_kpi(res: dict, p: dict) -> dict:
    t = res["t"]
    y = res["y"]
    kla = res["kla"]

    tail = t >= (t[-1] - 1.0)          # last 1 day
    shock = (t >= 2.0) & (t <= 3.0)    # immediate shock window

    nh_in_tail = np.array([influent_profile(tt)[1] for tt in t[tail]])
    nh_eff = y[tail, IDX["S_NH"]]

    return {
        "model": res["model"],
        "ss_eff": float(np.mean(y[tail, IDX["S_S"]])),
        "nh_eff": float(np.mean(nh_eff)),
        "nh_removal": float(100.0 * (np.mean(nh_in_tail) - np.mean(nh_eff)) / np.mean(nh_in_tail)),
        "do_mae": float(np.mean(np.abs(y[:, IDX["S_O"]] - p["DO_sp"]))),
        "kla_avg": float(np.mean(kla[tail])),
        "do_min_shock": float(np.min(y[shock, IDX["S_O"]])),
    }


def print_kpi_table(rows: list[dict]):
    headers = [
        "Model",
        "Avg S_S eff",
        "Avg NH4 eff",
        "NH4 removal",
        "DO MAE",
        "Avg Kla",
        "Min DO@shock",
    ]

    body = []
    for r in rows:
        body.append([
            r["model"],
            f'{r["ss_eff"]:.2f} mg/L',
            f'{r["nh_eff"]:.2f} mgN/L',
            f'{r["nh_removal"]:.2f} %',
            f'{r["do_mae"]:.3f} mg/L',
            f'{r["kla_avg"]:.1f} 1/d',
            f'{r["do_min_shock"]:.3f} mg/L',
        ])

    widths = [max(len(headers[i]), max(len(row[i]) for row in body)) for i in range(len(headers))]

    def line(char="-"):
        return "+" + "+".join(char * (w + 2) for w in widths) + "+"

    print(line("-"))
    print("| " + " | ".join(headers[i].ljust(widths[i]) for i in range(len(headers))) + " |")
    print(line("="))
    for row in body:
        print("| " + " | ".join(row[i].ljust(widths[i]) for i in range(len(headers))) + " |")
    print(line("-"))


def main():
    common = {
        "D": 1.0,          # hydraulic dilution (1/d)
        "D_x": 0.08,       # solids wastage rate (1/d)
        "S_O_in": 0.0,
        "S_O_sat": 8.0,
        "DO_sp": 2.0,      # DO setpoint
        "Kp": 55.0,
        "Ki": 14.0,
        "Kla_bias": 90.0,
        "Kla_min": 20.0,
        "Kla_max": 320.0,
        "i_N_BM": 0.08,
        "mu_A": 0.8,
        "K_NH": 1.0,
        "K_OA": 0.4,
        "Y_A": 0.24,
        "b_A": 0.15,
    }

    p_asm1 = {
        **common,
        "mu_H": 6.0,
        "K_S": 20.0,
        "K_OH": 0.2,
        "Y_H": 0.67,
        "b_H": 0.62,
    }

    p_asm3 = {
        **common,
        "k_STO": 8.0,
        "K_S": 20.0,
        "K_OH": 0.2,
        "Y_STO": 0.90,
        "mu_H3": 2.7,
        "K_XSTO": 30.0,
        "Y_H3": 0.67,
        "b_H3": 0.35,
        "alpha_STO": 0.20,
    }

    y0_asm1 = np.array([80.0, 1200.0, 20.0, 2.0, 150.0, 1.0])
    y0_asm3 = np.array([80.0, 1200.0, 20.0, 2.0, 150.0, 80.0])

    res1 = simulate_model("ASM1", p_asm1, y0_asm1, t_end=6.0, dt=0.02)
    res3 = simulate_model("ASM3", p_asm3, y0_asm3, t_end=6.0, dt=0.02)

    kpi1 = compute_kpi(res1, p_asm1)
    kpi3 = compute_kpi(res3, p_asm3)
    print_kpi_table([kpi1, kpi3])

    # One figure with 3 panels
    fig, axes = plt.subplots(3, 1, figsize=(10, 9), sharex=True)

    for ax in axes:
        ax.axvline(2.0, color="k", linestyle="--", linewidth=1.0)

    axes[0].plot(res1["t"], res1["y"][:, IDX["S_NH"]], label="ASM1", lw=2)
    axes[0].plot(res3["t"], res3["y"][:, IDX["S_NH"]], label="ASM3", lw=2)
    axes[0].set_ylabel("S_NH (mgN/L)")
    axes[0].set_title("ASM1 vs ASM3 under influent carbon shock (day 2)")
    axes[0].grid(alpha=0.25)
    axes[0].legend()

    axes[1].plot(res1["t"], res1["y"][:, IDX["S_O"]], label="ASM1", lw=2)
    axes[1].plot(res3["t"], res3["y"][:, IDX["S_O"]], label="ASM3", lw=2)
    axes[1].axhline(common["DO_sp"], color="gray", linestyle=":", label="DO setpoint")
    axes[1].set_ylabel("S_O (mg/L)")
    axes[1].grid(alpha=0.25)
    axes[1].legend()

    axes[2].plot(res1["t"], res1["kla"], label="ASM1", lw=2)
    axes[2].plot(res3["t"], res3["kla"], label="ASM3", lw=2)
    axes[2].set_ylabel("Kla (1/d)")
    axes[2].set_xlabel("Time (day)")
    axes[2].grid(alpha=0.25)
    axes[2].legend()

    fig.tight_layout()
    fig.savefig("asm1_asm3_sim.png", dpi=150)
    plt.show()


if __name__ == "__main__":
    main()
```

代码解读（约 500 字）：
这份脚本把第 1 章核心思想压缩成一个可运行的“对照实验”：同一 CSTR、同一进水冲击、同一曝气 PI 控制下，比较 ASM1 与 ASM3 的动态响应。状态方程都遵循统一结构 `dC/dt = D(Cin-C) + 反应项`，其中 `rhs_asm1` 和 `rhs_asm3` 仅在异养菌机理上不同。ASM1 直接用底物 `S_S` 生长（经典 Monod 乘积项），而 ASM3拆成“先储存后生长”：`rho_sto` 把外部底物转为胞内储存物 `X_STO`，`rho_h3` 再由储存物驱动增长，这正是教材里“储存机制”区别于 ASM1 的关键。仿真主循环里每个步长先根据 DO 偏差更新 `Kla`（PI 控制），再用 `solve_ivp(BDF)` 积分一步，既符合刚性系统数值求解建议，也让控制输入与生化动力学耦合。`compute_kpi` 从末 1 天数据提取出水平均 `S_S`、`S_NH`、氨氮去除率、DO 跟踪误差、平均曝气强度和冲击窗口最低 DO，便于章节层面的“模型-控制”联合评价。图像只输出 1 张，但包含三个子图：氨氮、DO、Kla。这样一眼就能看出：进水碳源在第 2 天跃升后，系统先出现耗氧上升与 DO 下探，再由控制器抬升 `Kla` 把 DO 拉回设定值；ASM3 因为储存缓冲，通常会表现出更平滑的短时波动。
