# ch02 评审报告 — 溶解氧与硝态氮多变量控制

**评审者**: Gemini (local-gemini via Claude代理补充评审)
**评审日期**: 2026-03-21
**章节文件**: books/wastewater-treatment-control/ch02.md

---

## D1-D7 维度评分表

| 维度 | 评分 | 说明 |
|------|------|------|
| D1 可教性与难度梯度 | 9/10 | 从物理机理出发推导DO/S_NO动力学，经线性化→RGA分析→PI整定→前馈补偿→解耦器，难度梯度极为合理；SIMC整定公式有清晰的物理动机说明 |
| D2 代码/公式正确性 | 9/10 | DO动力学方程基于ASM1/Monod动力学推导正确；RGA定义公式（Hadamard积）标准；SIMC整定规则来源于Skogestad，公式形式正确；静态解耦器设计方程D = G(0)^{-1} diag(G(0))正确 |
| D3 理论创新性 | 7/10 | 将RGA分析与SIMC整定结合用于BSM1平台是良好的方法集成；基于进水负荷的前馈补偿机制具有工程创新性；但所有方法均属成熟控制理论 |
| D4 规范一致性 | 9/10 | ASM1符号系统严格遵循IWA标准（S_O为溶解氧、S_{NO}为硝态氮、ρ_1/ρ_2/ρ_3为反应速率）；BSM1引用标准明确（国际水协IWA发布）；符号在章内前后完全一致 |
| D5 逻辑严密性 | 9/10 | 从机理模型→线性化TITO系统→RGA配对验证→控制器设计→前馈补偿→解耦器，各步骤衔接严密；λ₁₁≈1.2的RGA结果证明配对合理的逻辑正确 |
| D6 文献真实性 | 8/10 | Bristol RGA（1966）、Skogestad SIMC规则有明确来源；BSM1是国际公认基准平台；Monod方程参数值（K_S、μ_H等）符合ASM1标准文献范围 |
| D7 工程实用性 | 9/10 | DO设定值2.0 mg/L、S_NO设定值1.0 mg/L是工程常用值；BSM1总容积6000 m³、沉淀池1500 m²与真实工厂量级一致；SIMC整定τ_c=θ的工程推荐实用 |

---

## P0 问题（必须修改）

- **P0-1**: DO动力学简化模型中，公式 $\frac{dS_O}{dt} = -\frac{1}{Y_H}\rho_1 - \frac{4.57-Y_A}{Y_A}\rho_3 + K_La(S_O^{sat} - S_O) + D(S_{O,in} - S_O)$ 中的化学计量系数 $4.57-Y_A$ 来源于自养菌硝化过程的氧耗计量关系（每克N消耗4.57克O₂，减去合成消耗Y_A克），该数值4.57来自NH₄到NO₃的理论氧耗，但**此处系数形式应为 $(4.57-Y_A)/Y_A$ 乘以生长速率，需核实分母是否应为 $Y_A$ 而非直接计量关联**。请对照ASM1原始矩阵（Henze et al., 1987表1）核实自养菌耗氧方程的准确系数，防止氧耗量计算偏差。

---

## P1 问题（建议修改）

- **P1-1**: 静态解耦器设计公式 $D = G(0)^{-1} \cdot \mathrm{diag}(G(0))$ 后说明"在稳态下(s=0时)变为对角阵"，但实际上引入解耦器后的广义矩阵 $G(0)D = G(0) \cdot G(0)^{-1} \cdot \mathrm{diag}(G(0)) = \mathrm{diag}(G(0))$，确为对角阵。但动态情况下($s \neq 0$)解耦性能会退化，建议补充说明动态解耦的局限性。
- **P1-2**: 前馈补偿增益系数 $K_f$ 的确定方法（如何标定？）未说明，这是工程实施的关键参数。建议补充基于模型灵敏度分析或阶跃响应标定的方法。
- **P1-3**: BSM1仿真设置段说明"总容积为6000 m³的生化反应池（分为2个各1000 m³的缺氧区和3个各1333 m³的好氧区）"，其中 2×1000 + 3×1333 = 5999 m³ ≠ 6000 m³，存在约1 m³的舍入误差。建议统一为标准值（如各1333.3 m³或修改总容积为5999 m³）。

---

## P2 问题（可选优化）

- **P2-1**: 建议增加闭环频率响应分析（Bode图），直观展示PI控制器在不同增益下的相位裕度变化，帮助工程师理解鲁棒性边界。
- **P2-2**: 前馈补偿中提到"将前馈计算量与PI反馈量进行线性叠加"，建议给出叠加时的饱和限制处理方法，防止执行机构（鼓风机）超出物理约束。

---

## 综合评价

**综合评分: 8.8/10**

本章是两本书中技术深度和规范性最高的章节之一。从ASM1机理出发推导控制设计的完整路径，体现了"机理驱动控制"的方法论优势。RGA分析→SIMC整定→解耦器设计的三步控制器设计流程具有很强的教学示范价值。P0级问题中ASM1系数的核实是出版前必须完成的工作，P1级问题的修复将进一步完善工程可实施性。
