# ch04 评审报告 — 能耗优化：曝气与回流系统

**评审者**: Gemini (local-gemini via Claude代理补充评审)
**评审日期**: 2026-03-21
**章节文件**: books/wastewater-treatment-control/ch04.md

---

## D1-D7 维度评分表

| 维度 | 评分 | 说明 |
|------|------|------|
| D1 可教性与难度梯度 | 9/10 | 从能耗模型建立→多目标优化建模→稳态寻优→动态前馈-反馈控制，层次分明；可变DO设定值策略的物理动机（"按需分配"）表述直观 |
| D2 代码/公式正确性 | 8/10 | 鼓风机绝热压缩功率公式物理推导正确；回流泵功率模型基于伯努利方程；水泵相似律三次方功率关系（P∝N³）正确；K_La∝Q_air^0.8经验关联在文献中有支撑 |
| D3 理论创新性 | 7/10 | 动态前馈-反馈可变DO设定值策略是本章的创新性贡献，直接实现"EQI降低18%同时OCI降低15%"的双赢效果值得重点推介；稳态帕累托前沿分析是标准BSM1方法 |
| D4 规范一致性 | 9/10 | BSM1标准能耗单位使用一致；EQI/OCI定义与IWA BSM1标准一致；权重归一化要求w₁+w₂=1明确说明 |
| D5 逻辑严密性 | 9/10 | 四种控制方案对比（基准→常规PI→可变DO→稳态极值）设计合理，逐步揭示动态控制优势；稳态极值方案导致出水总氮16.1 mg/L超标（>15 mg/L限值）的分析深刻，有力说明静态优化的局限 |
| D6 文献真实性 | 8/10 | BSM1平台（IWA发布）可核实；曝气能耗占50%-60%、曝气量与K_La的幂函数关系有文献支撑；但K_La∝Q_air^0.8中系数0.8的原始来源未注明 |
| D7 工程实用性 | 9/10 | 总OCI从364→335→308的节能路径（8%→15%）具体量化；内回流量降低20%带来49%功率降低（相似律三次方）的说明直接可用于工程设计 |

---

## P0 问题（必须修改）

- **P0-1**: 鼓风机功率公式 $P_{blower} \propto K_{La}^{1.25}$ 的推导过程：由 $K_La \propto Q_{air}^{0.8}$ 得 $Q_{air} \propto K_{La}^{1/0.8} = K_{La}^{1.25}$，因此 $P_{blower} \propto Q_{air} \propto K_{La}^{1.25}$（假设绝热压缩功率与空气质量流量近似线性在特定压力比下成立）。但该推导忽略了压力比 $(p_2/p_1)$ 随流量变化的影响，在低流量区和高流量区误差较大。文中表述"将K_La从200提高到240（相对增加20%）所需额外功率增幅达到约24%"：按 $1.2^{1.25} = 1.246$，增幅约24.6%，数值正确，但原始公式的适用范围（恒压比条件）必须明确说明，否则工程师在变压比条件下套用会产生较大误差。

---

## P1 问题（建议修改）

- **P1-1**: 稳态极值方案（4）将K_La压低至190 d⁻¹，出水总氮16.1 mg/L超出15 mg/L限值。然而，多目标优化模型(4.4节)中明确约束 $TN_e \leq 15$ mg/L。出现超标解说明稳态寻优时该约束未被有效施加（或被误用）。建议澄清稳态优化中约束的施加方式，避免读者误认为帕累托前沿包含非可行解。
- **P1-2**: 动态可变DO设定值线性映射公式中，$L_{min}$ 和 $L_{max}$ 的确定方法（如何基于历史数据设定进水负荷边界值？）未说明，这是工程实施的关键参数，建议补充标定方法。
- **P1-3**: 仿真中内回流比"通常处于1.0-4.0的高位运行区间"，而第2章推荐 $Q_a$ 的PI设定值为 $S_{NO}^{ref}=1.0$ mg/L。建议在本章说明两者的一致性（即内回流量的优化结果与第2章PI控制设定值的衔接关系）。

---

## P2 问题（可选优化）

- **P2-1**: 建议增加一个完整的帕累托前沿图描述（如EQI-OCI坐标系中四个方案的位置），使读者直观理解四种策略的权衡关系。
- **P2-2**: 可增加对碳源投加（EC）成本在OCI中比例的分析，指出在碳源充足与碳源受限情况下优化策略的不同。

---

## 综合评价

**综合评分: 8.5/10**

本章是wastewater-treatment-control全书质量最高的章节之一，四种控制方案的对比分析设计严谨，数据解读深入。可变DO设定值策略同时实现EQI和OCI双降（18%+15%）的结果说服力强，是本书的核心技术贡献之一。P0级问题（鼓风机功率公式适用范围）和P1-1（稳态优化超约束解的解释）需在出版前处理。
