# ch03 评审报告 - 风电系统建模与控制

> 评审日期：2026-03-21 | 评审模型：claude-sonnet-4-6 | 评审方法：D1-D7全维度 + P0/P1/P2+

## 总体评分

| 维度 | 评分(1-10) | 简评 |
|------|-----------|------|
| D1 教学可读性 | 9 | LVRT物理死局的功率不平衡描述生动具体（0.9进0.24出→母线过压），斩波器"破局"逻辑清晰 |
| D2 技术正确性 | 8 | PMSG电磁方程正确，DC-Link能量守恒方程规范，GB/T 19963无功支撑要求正确引用 |
| D3 创新贡献 | 7 | LVRT功率失衡的定量分析（0.66pu堆积）和无功电流优先分配策略有工程参考价值 |
| D4 规范一致性 | 8 | 图片引用重复且有语法错误（`\!`）；公式无编号；引用了国家标准GB/T 19963（加分）|
| D5 逻辑严密性 | 9 | PMSG全功率架构→DC-Link能量守恒→LVRT功率失衡→斩波器→无功支撑，论证链完整 |
| D6 文献真实性 | 7 | GB/T 19963标准引用真实可查；PMSG电磁方程有标准教材来源 |
| D7 工程实用性 | 9 | 无功支撑方程直接来自国标，斩波器设计原则，机侧变流器控制策略均为工程实践 |
| **综合评分** | **8.1** | 优质的LVRT技术章节，引用国家标准是本书的规范亮点 |

---

## P0 必须修改

### P0-1：图片重复且有反斜杠语法错误
- **位置**：章节开头`![本章概念图]`和`![全功率变流器与低电压穿越概念图...]`
- **建议**：同前各章，删除重复图片引用，修复`\!`语法错误。

### P0-2：全章公式无编号
- **建议**：为所有公式添加编号，特别是GB/T 19963无功支撑方程和DC-Link能量守恒方程，因这两个公式是本章最核心的工程规范表达。

---

## P1 强烈建议

### P1-1：无功电流分配的$I_{d,max}$物理解释补充
- **位置**：式$I_{d,max}=\sqrt{I_{max}^2-I_q^2}$
- **问题**：该式是有功电流和无功电流在变流器电流极限圆上的几何约束，文中只给出公式但没有说明"无功优先（Q-priority）"策略意味着先满足无功支撑$I_q$，剩余电流容量$I_{d,max}$再用于有功注入。这个控制逻辑是LVRT的核心设计决策。
- **建议**：补充："采用无功优先策略时，控制器首先将$I_q$设定为GB/T 19963规定的无功支撑电流，然后将剩余电流容量$\sqrt{I_{max}^2-I_q^2}$用于有功功率传输，最大化直流母线的功率消纳能力"。

### P1-2：斩波器电阻的热设计约束
- **位置**：斩波器描述
- **问题**：文中说"多余的能量通入大功率电阻转化为热量耗散"，但没有说明故障持续625ms时电阻需要吸收多大的能量，以及热设计要求（功率密度、热时间常数）。这是工程设计的关键约束。
- **建议**：补充量化估算："以1MW风机为例，LVRT期间斩波器需吸收约$0.66\text{pu}\times1\text{MW}\times625\text{ms}=412\text{kJ}$的能量，对应热阻设计和电阻体积的工程计算"。

### P1-3：缺少参考文献节
- **建议**：补充LVRT相关文献和国标（GB/T 19963-2021）。

---

## P2+ 可选优化

### P2-1：PMSG vs DFIG的LVRT能力比较
- 本章描述PMSG的全功率变流器隔离优势，但对DFIG的LVRT难度（定子直接并网）仅在2.1节隐含提及，建议明确对比两种机型的LVRT差异，以强化读者对机型选择的工程认知。

### P2-2：机侧变流器2.5节被截断
- 根据读取内容，2.5节"PMSG机侧变流器的控制策略"仅写了开头"常用的控制方法包括"后截断（未见完整内容）。需确认该节是否已完整，避免出现未完成的章节内容。

---

## 总结

第3章LVRT是风电书技术含量最高的章节，国家标准GB/T 19963的直接引用是本书规范性的亮点。功率失衡的定量分析（0.66pu堆积）是优秀的工程量化教学。需要关注2.5节是否已完整呈现。
